# MEP 工具箱

機電工程日常會用到的計算工具，全部做成網頁。開啟連結就能用，不用安裝、不用登入，手機也能開。

**線上網址**：https://evan717717.github.io/mep-toolbox/

---

## 目前的工具

| 編號 | 工具 | 用途 |
| --- | --- | --- |
| HYD-01 | 重力流水理計算機（Manning） | 圓管／矩形溝／梯形溝的重力流互解（V / Q / S / 尺寸 / n / 水深六者取一求解），附自淨流速、流速上限、最大充滿度、明溝出水高與福祿數檢核 |
| HYD-02 | 雨水排水設計流量計算機 | 合理化公式 Q=CIA/360，降雨強度綁定集流時間，內建水保技術規範 §16 降雨強度公式、§19 集流時間與出流管制初篩 |
| HYD-03 | 給水設計流量與泵浦計算機 | 人口法+樓地板面積法+特殊製程用水(含冷卻水塔補水子模組) → 一日設計用水量、進水口徑、蓄水池/水塔容量、揚水管徑、總揚程與泵浦馬力；送審重現／工程保守雙模式 |
| HYD-05 | AIDC 給水設計工作台（beta） | 白話問答 → 用水量、進水口徑、生活／空調分開的水池、分區泵浦、補給水水質與可達濃縮倍數；台灣／美國 IPC／新加坡一鍵切換（歐洲與東南亞預覽）；匯出 A4／Word／含活公式的 Excel 計算書；可載入本機的業主設計基準 |
| HYD-04 | 污廢水量、化糞池與集水坑泵浦 | 生活污水+製程廢水的日量與**尖峰量**、用水/排水平衡勾稽、化糞池與處理設施規模、依尖峰入流與最小啟閉週期選泵浦與坑體容積、DFU 管徑對照 |

---

## 設計原則

這個站刻意保持精簡，因為工程工具最需要的是**十年後打開還能跑**。

1. **每支工具是一個獨立資料夾、一個 HTML 檔。** 沒有打包步驟、沒有 npm、沒有框架。
   直接用瀏覽器打開檔案就能跑，也可以整包下載帶去沒網路的工地。
2. **工具之間互不依賴。** 改壞一支不會影響其他支。
3. **首頁自動生成。** 工具清單集中在 `assets/tools.js`，新增工具不必動首頁 HTML。
4. **算式與來源一律寫在頁面上。** 工程計算的結果要能被查核，沒有出處的數字不能拿去用。
5. **計算條件寫進網址。** 貼連結給同事，對方看到的是同一組條件與同一個答案。
   網址只記錄「與預設值不同」的欄位，所以連結不會爆長。
6. **不依賴任何外部資源。** 沒有 CDN 字體、沒有外部 script。斷網也是同一個版面。
7. **純計算層與 UI 分離。** 每支工具的計算式集中在一個 `CALC` 物件裡，
   由 `tests/verify.js` 用真實案例數字做回歸驗證。改公式前先看那支測試。

---

## 目錄結構

```
mep-toolbox/
├── index.html                      # 首頁（工具索引、搜尋、分類篩選）
├── assets/
│   ├── tools.js                    # 工具清單 — 唯一需要維護的資料來源
│   ├── tokens.css                  # 共用色彩與字體變數
│   └── aidc/                       # HYD-05 共用：法規 profile、計算引擎、零依賴 xlsx/docx 產生器
├── tools/
│   ├── manning-calculator/         # HYD-01
│   ├── rational-method/            # HYD-02
│   ├── water-supply-demand/        # HYD-03
│   ├── sewage-septic-sizing/       # HYD-04
│   ├── aidc-water-workbench/       # HYD-05
│   └── _template/
│       └── index.html              # 新增工具用的起始樣板
├── tests/
│   ├── verify.js                   # HYD-01~04 計算驗證（jsdom，160 項）
│   └── verify-aidc.js              # HYD-05 計算驗證（72 項，含 LibreOffice 重算 Excel 比對）
├── docs/
│   ├── AUDIT-2026-08.md            # 稽核報告
│   ├── VERIFY-2026-10.md           # 兩工具整合前驗證報告
│   └── CODE-MATRIX.md              # 各國給水法規對照
├── .github/workflows/
│   └── deploy-pages.yml            # push 到 main 就自動發布
├── .nojekyll                       # 讓 GitHub Pages 原樣輸出檔案
├── CONTRIBUTING.md                 # 新增工具的完整步驟
└── LICENSE
```

---

## 新增一支工具（三步）

```bash
cp -r tools/_template tools/你的工具名稱
```

1. 編輯 `tools/你的工具名稱/index.html`，把樣板裡標了 ①②③④ 的地方換成你的內容。
2. 打開 `assets/tools.js`，照著現有格式加一筆記錄。
3. Commit 並 push 到 `main`，約一分鐘後自動上線。

完整說明與檢查清單見 [CONTRIBUTING.md](CONTRIBUTING.md)。

---

## 驗證計算

改動任何計算式之後，一定要跑一次回歸驗證。基準有三類：

1. **實案送審文件的逐格數字** — 龍慶 27MW 案 MIC-VB-WS-CAL-0001 水理計算書、MIC-VB-WS-DWG-0003 用水平衡圖；
   基地周界排水暗溝（建築圖說 A7-15）B 版 450 mm → C 版 660 mm 的通水量。
2. **水力學解析解** — 滿管 R=D/4、V_max/V_full=1.140、矩形斷面臨界水深處 Fr=1 等。
3. **退化交叉驗證** — 梯形令 z=0 必須逐點等於矩形；圓管尺寸的數值解必須等於封閉解析式。
   這類測試用兩段獨立實作互相比對，比單一實作自我比對更有意義。

```bash
npm install jsdom      # 只有測試需要，工具本身零依賴
node tests/verify.js
```

目前 160 項全數通過。HYD-05 另有 `node tests/verify-aidc.js`（72 項；裝有 LibreOffice 時會把匯出的 Excel 重算並與網頁結果逐格比對）。

### HYD-05 的業主設計基準

HYD-05 的計算引擎是公開的，但業主（例如晶片廠商參考設計）的設計基準常屬機密。做法是：

- 引擎只放公開出處的方法與參數；
- 業主的參數、規範條目與液冷介面要求寫成一個 `*.local.json`，放在自己的電腦，從頁面上「載入業主設計基準」讀入（只存在你的瀏覽器）；
- 業主值與法規值不同時，工具會列為檢核項目，不會靜默覆蓋。`*.local.json` 已列入 `.gitignore`。詳細的稽核發現見 [docs/AUDIT-2026-08.md](docs/AUDIT-2026-08.md)。

---

## 本地預覽

直接用瀏覽器打開 `index.html` 就能看。想要跟線上完全一致（相對路徑行為一樣），起一個本機伺服器：

```bash
python3 -m http.server 8000
# 瀏覽器打開 http://localhost:8000
```

---

## 分享給別人

- **傳整個工具箱**：把首頁網址貼給對方。
- **傳一組特定計算**：在工具頁面按「複製分享連結」，對方打開會看到你當下的輸入條件與結果。
- **放進投影片或報告**：按「列印 / 存 PDF」，版面已針對白底列印調整過。
- **嵌進 Notion 或 Confluence**：貼上工具網址，選 Embed。

---

## 授權

MIT。工具本身可自由使用與修改，但**計算結果的採用責任在使用者**：正式設計前請依實際規範與現場條件複核。
