# mep-toolbox 稽核報告

**稽核日期**：2026-08-18
**稽核對象**：`b70874f` 版本的 HYD-01 ~ HYD-04 四支工具、共用資產與專案結構
**驗證基準**：
- 龍慶 27MW 案送審文件 `MIC-VB-WS-CAL-0001` 水理計算書 B 版（2026/07/17）、`MIC-VB-WS-DWG-0003` 用水平衡圖 A 版（2026/07/31）
- Notion《27MW_給排水計算邏輯》
- 《建築物給水排水設備設計技術規範》、《水土保持技術規範》、《排水管理辦法》
- 水力學解析解（滿管 R = D/4、V_max/V_full = 1.140、Q_max/Q_full = 1.076 等）

**結論**：四支工具的**整體架構與資料來源標註做得比一般工程小工具好**（每個公式都寫出處、每支都有免責聲明、計算條件寫進網址），但**計算層有 4 個會直接算錯數字的缺陷**，其中 2 個量級錯誤（1000 倍、20 倍）。前端則有一個貫穿全部四支的可用性缺陷，嚴重到會讓人放棄使用。

本次已全部修正，並補上 `tests/verify.js`（81 項回歸驗證，全數通過）。

---

## 一、嚴重度總覽

| 級別 | 定義 | 件數 |
| --- | --- | --- |
| **S1 危急** | 會算出錯誤數字，且使用者不會察覺 | 4 |
| **S2 高** | 欄位失效、預設值誤導、結果無法交叉驗證 | 8 |
| **S3 中** | 工程嚴謹性不足、缺少必要檢核 | 8 |
| **S4 可用性** | UI/UX 與前端實作缺陷 | 10 |
| **S5 專案** | 結構、測試、部署層面 | 4 |

---

## 二、S1 — 會算錯數字

### S1-1　給水工具：摩擦損失 Ht 少算 1000 倍（量綱錯誤）

**位置**：`tools/water-supply-demand/index.html`，`calcHead()`

```js
const Ht = 0.02 * (L/Dmm) * V / (2*g);   // Dmm 是「公厘」
```

管長 `L` 的單位是公尺、管徑 `Dmm` 的單位是公厘，兩者相除得到的 L/D 比值差了 1000 倍。

**用送審計算書驗證**（L=12 m、D=150 mm、V=1.6 m/s）：

| | Ht | 說明 |
| --- | --- | --- |
| 送審書 `MIC-VB-WS-CAL-0001` 印出值 | **0.1305 m** | — |
| 正確計算 `0.02 × (12/0.15) × 1.6/(2×9.8)` | **0.13061 m** | 與送審書相符 |
| 原版工具計算 `0.02 × (12/150) × 1.6/(2×9.8)` | **0.00013 m** | 少 1000 倍 |

值得注意的是：**送審計算書本身是對的**，表格上印「D = 150.00 mm」但實際運算是用公尺代入。工具是照著表格的字面抄，所以抄錯了。

**影響**：本案因為 Ht 佔比極小（總揚程 14.96 m 中只有 0.13 m），錯誤只造成 0.3% 差異，不易察覺。但這個誤差**與管長成正比、與管徑成反比**：

| 情境 | 正確 Ht | 原版 Ht | 少算 |
| --- | --- | --- | --- |
| L=12 m, D=150 mm（本案） | 0.13 m | 0.0001 m | 0.13 m |
| L=100 m, D=50 mm | 3.27 m | 0.0033 m | **3.26 m** |
| L=300 m, D=40 mm | 12.24 m | 0.0122 m | **12.2 m** |

長管路小管徑的案子會直接少算十幾公尺揚程，泵浦選小，現場打不上去。

**修正**：`CALC.head()` 統一以公尺代入，並保留兩種模式 —— `official`（完全重現台水表格，含 V 一次方的簡化）與 `darcy`（Darcy–Weisbach 正解，V²），兩者的值同時顯示以供對照。

---

### S1-2　污水工具：集水坑泵浦用日平均流量選型，且預設值單位誤植

**位置**：`tools/sewage-septic-sizing/index.html`

```js
function calcPitPumpQ(dailyQm3, hours){ return dailyQm3/hours; }
// 預設 pitDailyQ = 100（標籤：本分區污水量 M³/日），pitHours = 8
// → 100/8 = 12.5 m³/h
```

**兩個錯誤疊在一起**：

1. **觀念錯誤**：「日總量 ÷ 抽水時數」得到的是平均流量。泵浦必須吃得下**尖峰入流**，否則集水坑會持續累積並溢流。生活污水有明顯的人為作息尖峰（Harmon 式在 75 人時給出 PF ≈ 4.28），製程廢水則要看排放是連續還是間歇。

2. **單位誤植**：預設值 `100` 是從圖說的泵浦規格表抄來的 —— 圖說上「放流採樣井 #AA　Q=100」的單位是 **m³/hr**（泵浦流量），卻被填進標籤為「M³/**日**」的欄位。

**量級對照**：

| | 流量 |
| --- | --- |
| 全案污水總量（用水平衡圖） | 116.4 M³/**日** |
| 日平均時流量 | 4.85 m³/h |
| 原版工具算出的「泵浦流量」 | 12.5 m³/h |
| 圖說實際選用的泵浦 | **100 m³/h** |

原版與實際選型差 8 倍。而合理的解釋是：冷卻水塔 blowdown 108.5 M³/日若**集中在約 1 小時內排放**，瞬時流量就是 108 m³/h —— 這正是 100 m³/h 泵浦的來歷。

**修正**：新增「④ 尖峰排放流量」步驟，生活污水套 Harmon 尖峰係數（可手動覆寫、可設上限），製程廢水依「連續／間歇」模式與實際排放時數計算。並在頁面上直接寫出這個 24 倍的差異提醒使用者去問空調團隊。

---

### S1-3　雨水工具：降雨強度與集流時間脫鉤

**位置**：`tools/rational-method/index.html`

原版把 IDF 公式裡的延時 `t` 做成一個獨立的輸入欄位（預設 20 分），與集水區的實際條件毫無關聯，而且**手動輸入 I 的模式下根本沒有 t 的概念**。

合理化公式的成立前提是「**降雨延時 = 集流時間 t_c**」—— 只有當降雨持續到整個集水區都對出口有貢獻時，才會出現尖峰流量。t 隨便填，算出來的 I 就是錯的，Q 也跟著錯。而 I 對 t 相當敏感（水保公式在 t 從 20 分改到 60 分時，I 大約掉 40%）。

原版也沒有任何計算 t_c 的工具，使用者只能猜。

**修正**：新增「② 集流時間 t_c」步驟，提供四種算法：
- 水保技術規範 §19：t_c = 漫地流 t₁（l/v，v 取 0.3~0.6 m/s、l ≤ 100 m）＋ 芮哈公式 t₂ = L/W，W = 72(H/L)^0.6
- 都市式：入流時間（5~10 分）＋ 管渠流下時間 L/v
- Kirpich（僅供對照，並註明其率定條件為美國田納西州小型農地集水區，用於都市化基地會低估 t_c）
- 手動輸入

I 的計算一律綁定 t_c，並在 t_c < 10 分時警告。

---

### S1-4　Manning 工具：求解充滿度時會誤判「無解」

**位置**：`tools/manning-calculator/index.html`，`computeAll()` 的 `target === 'r'` 分支

```js
let flo = valAt(lo)-targetVal, fhi = valAt(hi)-targetVal;
if((flo>0 && fhi>0) || (flo<0 && fhi<0)){ out.valid=false; }   // ← 誤判
```

二分法假設函數在區間內單調。但圓管部分充滿流**不是單調的**：

- 流速在 **r ≈ 81.3%** 達到最大，`V_max / V_full = 1.140`
- 流量在 **r ≈ 93.8%** 達到最大，`Q_max / Q_full = 1.076`

造成兩個具體錯誤：

1. **有解卻回報無解**：目標 Q 落在 `Q_full` 與 `Q_max` 之間時（實際上有兩個解），區間兩端的函數值同號，程式直接判定無解。這個區間佔滿管流量的 7.6%，在管徑選型時很容易踩到。
2. **有兩個解時只給一個**，且不告訴使用者另一個存在。

**修正**：改用「掃描 2000 點找符號變化 → 對每個變化區間各做一次二分」，找出全部根。UI 顯示較小的根（正常設計解），並在有多重根時說明原因與另一個根的位置。同時新增「滿管特性」面板，直接把 V_full / Q_full / V_max / Q_max 及其發生位置列出來。真正無解時（目標值超過極大值），錯誤訊息會告訴使用者極大值是多少、發生在哪個充滿度。

---

## 三、S2 — 欄位失效與誤導

| # | 工具 | 問題 | 修正 |
| --- | --- | --- | --- |
| S2-1 | HYD-03 | **預設值算不出送審書的數字**。工具把製程用水 443.52 獨立於 0.9 調整係數之外，得 V=450.68、Vd=495.75、Di→125mm；送審書是 V=406.34、Vd=446.97、Di=97→採用 100mm。差 10%，卻宣稱「預設值取自龍慶 27MW 案範例」 | 新增「送審重現 / 工程保守」雙模式，預設送審重現，可逐格重現 406.34 / 446.97 / 97mm / 140.6mm / 14.956m。切換時即時顯示另一模式的值與差異百分比 |
| S2-2 | HYD-03 | 安全係數標籤寫「依 V **自動帶入**，可覆寫」，但程式碼從未實作（原始碼註解自己承認了）。V 變動時係數永遠停在 1.1 | 實作自動帶入 + 級距表高亮 + 手動覆寫後欄位變色並提示「應為 X」 |
| S2-3 | HYD-04 | 「放流點揚程」是輸入欄位，但**在整份程式碼中從未被讀取**。使用者填了它，什麼都不會發生，也沒有馬力輸出 | 實作總揚程 = 靜揚程 + 摩擦損失 + 速度水頭，並輸出軸馬力（PS / kW） |
| S2-4 | HYD-03 | `Dp = 6.65√Vd` 的 6.65 寫死。但 6.65 是「t=30 分、υ_p=1.6 m/s」的結果 —— 使用者在⑦把流速改成 2.0，Dp 完全不動 | 改為由輸入的 t 與 υ_p 反推係數：`k_p = 1000√(0.4/(π·t·υ_p))`，並顯示當前係數。Di 同理（4.59 ⇔ υ_i=0.7 m/s、24 小時） |
| S2-5 | HYD-03 | Drift 在未填循環水量時，退而用**蒸發量**乘 drift% —— 物理上毫無意義。Drift 是循環水量的百分比，兩者差一個數量級以上，且是靜默進行的 | 未填循環水量時 Drift 明確以 0 計，並在檢核列說明「Drift 是循環水量的百分比，不是蒸發量的」 |
| S2-6 | HYD-03 | 揚程的 V、管徑 D、泵浦流量 Q 三個欄位各自獨立，但物理上被 `Q = π/4·D²·V` 綁定。可以填出互相矛盾的組合而毫無警告 | 新增一致性檢核：由 Q 與 D 反算實際流速，與⑦填的 V 比對，差異超過 5% 時警告。並新增「由 D×V 推算 Q」模式作為預設 |
| S2-7 | HYD-04 | ΣDFU 算完就結束，沒有任何管徑輸出。步驟標題寫「加總後查表決定管徑」，但工具不查表 | 新增 DFU → 管徑對照（容許量表可直接編輯成當地法定值），並串接坡度合規檢核 |
| S2-8 | HYD-03 | ⑤的「水塔 VT 實際採用」與⑧的「水塔容量 Vt」是兩個不連動的欄位。填了⑤不會影響⑧，導致 Q=0、馬力=0 | 保留兩者（用途確實不同）但加檢核提示；同時說明「本案無高置水塔，這正是送審表 HP 欄空白的原因，不是漏算」 |

---

## 四、S3 — 工程嚴謹性

| # | 工具 | 發現 | 處理 |
| --- | --- | --- | --- |
| S3-1 | HYD-03 | 冷卻水塔 `Makeup = E + BD + Drift` 且 `BD = E/(COC−1)`。嚴格定義下 `COC = M/(BD+Drift)`，故 `E/(COC−1)` 已含 Drift，再加一次是**重複計算** | 提供兩種 COC 定義的切換，並說明本案 443.5 = 335 + 108.5 屬前者（Drift 未計入） |
| S3-2 | HYD-03 | 蓄水池 20%Vd、合計 300%Vd 兩個門檻寫死在程式碼裡。前者是台水基準（各區處可能不同），後者其實是資料中心的斷水備援需求（業主 SLA），性質完全不同 | 兩者做成可調欄位，並顯示「實際儲水可支應 N 天」 |
| S3-3 | HYD-01 | 坡度檢核只用 §4.2.3 條文（>75mm → 1/100）。規範表 4-1 對 100~125 mm 另列最小坡度 1/150、150 mm 為 1/200，§4.2.6 又允許 ≥200 mm 且流速 ≥0.6 m/s 時放寬。原版會把符合表 4-1 的設計判為「違反規範」 | 同時呈現條文與表 4-1，落差時明確說明「符合表 4-1 但不符 §4.2.3 條文」，並檢核 §4.2.6 放寬條件。另補上最小管徑 30 mm（§4.1.2） |
| S3-4 | HYD-01 | 沒有最大充滿度檢核。重力污水管實務設計在 0.5D~0.7D，保留斷面給通氣、尖峰與未來增量 | 新增可調的最大充滿度門檻，並提供「污水管 / 雨水管」預設組（含自淨流速與流速上限） |
| S3-5 | HYD-01 | 解出 D 之後沒有標準管徑取整，使用者拿到 137.4 mm 要自己處理，而且取整後流速與充滿度都會變 | 新增標準管徑對照與取整，並計算取整後的實際 V、Q，提示回頭用「解 r」模式複核 |
| S3-6 | HYD-04 | 「化糞池」與「污水處理設施」混為一談。前者以**有效容積 M³**（設計人口 × 人均污水量 × 停留時間）設計，後者以**處理水量 M³/日**選型 —— 單位不同，不可互換 | 兩者分開計算並分別輸出 |
| S3-7 | HYD-04 | 未提示製程廢水**不應**進入化糞池／生物處理設施。冷卻水塔排放水含水處理藥劑、導電度高，會破壞生物處理系統 | 新增明確警示，並把處理容量的判定基準只取生活污水部分 |
| S3-8 | HYD-02 | 缺出流管制／滯洪。依《排水管理辦法》§22，一定規模以上土地開發須提出流管制計畫（開發後排出流量不得大於開發前），對資料中心這種大面積高不透水率的開發幾乎必然觸發 | 新增「⑤ 出流管制／滯洪量初篩」，並**明確標示此估算不可送審**（矩形近似，正式設計須做歷線演算） |

另：**HYD-02 的 IDF 公式原本是無來源的通用格式**（`I = a·T^b/(t+c)^d`，預設 a=1800、b=0.2、c=15、d=0.75 皆為憑空數字）。已改為內建《水土保持技術規範》§16 的官方無因次降雨強度公式：

```
I_t^T = I₆₀²⁵ × (G + H·log T) × A ÷ (t + 55)^C
I₆₀²⁵ = (P/(25.29+0.094P))²    A = (P/(−189.96+0.31P))²
C = (P/(−381.71+1.45P))²       G = (P/(42.89+1.33P))²
H = (P/(−65.33+1.836P))²        P = 年平均降雨量 (mm)
```

並內建自檢：以 T=25、t=60 代回應還原 I₆₀²⁵（測試中對 P = 1200 / 1885 / 2500 / 3200 皆通過）。Horner 型仍保留供輸入當地測站實測係數。

---

## 五、S4 — UI/UX 與前端實作

### S4-1　（最嚴重）打字打到一半焦點被吃掉 —— 四支工具全中

四支工具的表格輸入都是這個模式：

```js
inp.addEventListener('input', e=>{
  state.rows[i][f] = parseFloat(e.target.value)||0;
  renderRows();          // ← innerHTML 重建整個 tbody
  computeAndRender();
});
```

每按一個鍵就把整個 `<tbody>` 用 `innerHTML` 砍掉重建。後果：

1. **輸入框被銷毀，焦點消失**，游標跳走，必須重新點一次才能繼續打。
2. **小數點打不出來**。想輸入 `0.85`：打到 `0.` 時 `parseFloat("0.")` 回傳 `0`，重建的 input 直接顯示 `0`，`.85` 永遠打不進去。使用者只能用貼上或方向鍵。
3. Manning 工具更嚴重 —— 連 D / S / r 這些非表格欄位也是每個 keystroke 就 `innerHTML = ''` 重建，還用 `setTimeout(...,0)` 補綁事件。

這不是美觀問題，是**工具能不能用**的問題。

**修正**：新增共用的 `bindInput()`：輸入時只寫 state 與重算，**絕不重建輸入元素**；只更新計算欄位的 `textContent`。列的建立與刪除才重建 DOM。回填數值時跳過 `document.activeElement`，避免覆蓋正在輸入的內容。空值／NaN 的正規化延後到 `blur` 才做。

### S4-2 ~ S4-10

| # | 問題 | 修正 |
| --- | --- | --- |
| S4-2 | 網址塞整包 `JSON.stringify(state)`，且**每個 keystroke 都呼叫 `history.replaceState`**。連結長到無法貼進 LINE／Teams，且拖慢輸入 | 只序列化「與預設值不同」的欄位，base64 壓縮，debounce 250 ms。預設狀態下網址是乾淨的 |
| S4-3 | 首頁宣稱「離線可用 **是**」、README 寫「可以整包下載帶去沒網路的工地」，但每支工具都 `<link>` Google Fonts。斷網時版面會掉成預設字體 | 移除所有外部字體，改用系統字體堆疊（含 Noto Sans TC / PingFang TC / 微軟正黑體）。現在離線宣稱是真的 |
| S4-4 | `<label>` 沒有 `for=`，表格內的 input 完全沒有可及名稱。螢幕報讀器使用者無法操作 | 全部補上 `for` / `aria-label` / `<caption class="sr-only">` |
| S4-5 | 沒有鍵盤 focus 樣式（`outline:none` 但沒補 `:focus-visible`） | 補上 `:focus-visible` 外框 |
| S4-6 | 沒有「回復預設值」。改壞了只能手動改回或重開分頁 | 新增按鈕（含確認對話框） |
| S4-7 | HYD-03 的摘要列 `position:sticky` 在中等高度視窗會蓋住內容 | 移除 sticky |
| S4-8 | 列印時 `<details>` 摺疊區靠 CSS 強制展開，但 `<summary>` 被 `display:none`，讀者看不到那段是什麼；且點列印前沒有先展開 | 列印前程式先 `open` 所有 details，`summary` 在列印時保留並轉黑體。另補上產出時間戳與 `@page` 邊界、`break-inside:avoid` |
| S4-9 | `.formula-line{ white-space:nowrap }` 讓長公式在手機上被截斷且無提示 | 改為可換行 + 水平捲動；表格加 `.table-scroll` 容器 |
| S4-10 | 四支工具的版面 CSS 各自複製一份且已開始分歧（HYD-04 有 `.check.warn`，HYD-03 沒有） | 改由單一產生器輸出，四支的外殼 CSS 現在位元組相同 |

---

## 六、S5 — 專案層級

| # | 問題 | 修正 |
| --- | --- | --- |
| S5-1 | README 的目錄結構寫了 `.nojekyll`，**但檔案不存在**。GitHub Pages 的 Jekyll 會忽略底線開頭的目錄，`tools/_template/` 在線上是 404 | 建立 `.nojekyll` |
| S5-2 | 完全沒有測試。四支工具、數十條公式，改一行沒有任何東西會告訴你壞了 | 新增 `tests/verify.js`：jsdom 實際載入四支工具，對 `CALC` 純計算層做 81 項驗證，含送審書逐格數字回歸、水力學解析解、互解一致性（V→D→V 回到原值）、公式自洽性 |
| S5-3 | HYD-02 的警語有中英夾雜錯字：「或直接採用當地**already**公告之強度值」 | 已改寫 |
| S5-4 | **消防給水／消防排水完全缺席**。這是原始需求裡點名要做的，但 repo 內沒有對應工具，四支工具也只在註腳寫「消防用水池另依消防法規查核」 | 未處理 —— 見下方建議 |

---

## 七、建議的下一步（本次未做）

1. **FIR-01 消防水源容量計算工具**。依《各類場所消防安全設備設置標準》計算室內外消防栓、自動撒水、水霧等系統的水源容量與加壓送水裝置。資料中心另有氣體滅火系統（本案 `MIC-VB-FP-CAL-0001` 消防氣體計算書）與 VESDA，值得獨立一支。消防水池與生活水池**容量須各自滿足、不可混算**，這正是給水工具目前只用一句註腳帶過的部分。

2. **工具之間的資料串接**。目前 HYD-02 算出的 Q、HYD-04 算出的尖峰流量，都要人工抄到 HYD-01 去核管徑。既然狀態已經在網址裡，可以做成「帶著這個 Q 去 Manning 工具」的連結。

3. **分區計算**。本案給水採分區供水（辦公區 50mm／警衛室 20mm／空調用水 50mm 各自獨立泵組），但 HYD-03 一次只能算一個分區的總量。工具已加警語，但真正好用的做法是支援多分區並列。

4. **通氣管系統**。DFU 只決定管徑，不保證系統能用 —— 存水彎沒有對應通氣，封水會被抽乾、臭氣竄回室內。這塊目前四支工具都沒碰。

5. **當地 IDF 係數建檔**。高雄小港的實測 IDF 曲線係數若能拿到，比水保通式準得多，值得建成一個可選的測站清單。

---

## 八、驗證方式

```bash
npm install jsdom          # 只有測試需要，工具本身零依賴
node tests/verify.js
```

目前 **81 項全數通過**。其中特別值得注意的幾項：

```
PASS  V = 小計 × 0.9 = 406.34                    →  406.33531
PASS  Vd = V × 1.1 = 446.97                      →  446.96884
PASS  Di = 97 mm                                 →  97.003587
PASS  Ht = 0.02·(L/D_公尺)·V/2g = 0.1305         →  0.13061224
PASS  （對照）原版 Ht 錯誤值 ≈ 0.000131          →  0.00013061224
PASS  修正後/錯誤值 比值 ≈ 1000                  →  1000
PASS  H 總揚程 = 14.9559                         →  14.956041
PASS  Q_max / Q_full ≈ 1.076                     →  1.0757060
PASS  Q 介於 Q_full 與 Q_max 之間時應找到 2 個解  →  2
PASS  間歇模式的尖峰是連續模式的 24 倍            →  24
```

第 1~7 行代表**修正後的工具可以逐格重現送審計算書**，這是原版做不到的。

---

## 九、後續變更紀錄

### 2026-08-26　HYD-01 擴充為通用斷面，並修正三處引用

本節記錄 2026-08-18 稽核之後的變更。上面第一~八節維持稽核當下的原貌，不回頭改寫。

#### 9-1　HYD-01 從「圓管專用」改為「通用斷面」

**動機**：實務上同一條 Manning 公式同時用在圓管與排水溝，但原工具只做圓管。
基地周界排水暗溝（建築圖說 A7-15）的斷面檢討就必須離開工具，用人工計算。

**做法**：把「斷面幾何」與「Manning 求解」拆開。

```js
SECTIONS[shape].geom(dims, r) → { A, P, R, T, y }
```

`r` 一律定義為「水深 ÷ 斷面最大深度」的比值（0~1），三種斷面因此共用同一組
V / Q / S / n / 水深 / 尺寸求解器。V 與 Q 那一段完全沒有動。再加新斷面
（馬蹄形、U 形…）只需要多寫一個 `geom`，不必碰求解層。

| 斷面 | A | P | T |
| --- | --- | --- | --- |
| 圓形 | D²(θ−sinθ)/8 | Dθ/2 | D·sin(θ/2) |
| 矩形明溝 | b·y | b + 2y | b |
| 矩形箱涵（滿水且有頂版） | b·H | 2(b+H) | 0 |
| 梯形 | (b+z·y)·y | b + 2y√(1+z²) | b + 2z·y |

求解目標由六個固定變數改為「六個角色」，標籤依斷面切換：
圓管的「管徑 D／充滿度 r」在明溝變成「溝底淨寬 b／水深 y」。
兩種尺寸求解情境（水深固定解溝寬、溝寬固定解水深）因此各對應一個既有按鈕，
不需要額外的切換開關。

**尺寸求解改為數值解**。圓管解 D 有封閉解析式，但矩形解 b（水深固定）沒有，
所以統一改用「倍增找上界 → 二分」。三種斷面的 V、Q 對尺寸都單調遞增，此法安全。
封閉解析式 `dFromV` / `dFromQ` 保留下來，在測試中與數值解互相比對。

**明溝新增的檢核**：

- **出水高**：《水土保持技術規範》§86 — 設計水深之 25%，且不得小於 20 公分。
- **溢流**：水深超過溝深時明確判 fail，並說明上方數字只是滿水上限。
- **福祿數 Fr = V/√(gA/T)**：標示亞臨界／超臨界，並警示不穩定區間。
- **箱涵滿水**：提醒此時轉為壓力流，Manning 不再適用。

建築排水規範的檢核（§4.2.3 坡度、表 4-1、§4.2.6、§4.1.2 最小管徑）
改為只在圓管出現，並加註「適用建築物排水管，場區排水另有規定」。
原本這些條文會套在任何斷面上，是一個潛在的誤導。

#### 9-2　驗證：81 項 → 160 項

新增 79 項，重點在**用兩段獨立實作互相驗證**，而不是讓單一實作自我比對：

| 手法 | 內容 |
| --- | --- |
| 退化交叉驗證 | 梯形令 z=0，20 個水深逐點比對矩形，A/P/R/T 最大差異 < 1e-12 |
| 解析式 vs 數值解 | 圓管尺寸的數值解必須等於封閉式 `dFromV` / `dFromQ`（1e-6） |
| 獨立物理量 | 矩形臨界水深 y_c = (q²/g)^(1/3) 處，Fr 必須恰好等於 1（四組單寬流量皆 1e-9） |
| 實案回歸 | 暗溝 B 版 450 mm → 233.12 L/s、C 版 660 mm → 397.95 L/s、提升 70.7% |
| 極限行為 | 極寬矩形 R → y；矩形解流速時 b→∞ 的流速上限 = (1/n)y^(2/3)√S |
| 單位自檢 | R≈1、S=1、n=1 → V=1 m/s |

另以一段獨立的 Python 實作，對 300 組隨機（斷面、尺寸、n、S、水深）比對
A / P / R / T / y / V / Q / Fr，最大相對誤差 8.3e-16，即機器精度。

**既有 81 項一項未改、全數通過** —— 圓管相容層（`shapeF`、`solveR`、`dFromQ`…）
的簽章與數值完全保留，舊的分享連結也仍可解析（`solveFor` 的 `D`/`r` 自動轉譯為
`size`/`depth`）。

#### 9-3　引用查核：找到三處問題

| # | 原引用 | 問題 | 修正 |
| --- | --- | --- | --- |
| C-1 | FHWA HEC-22 (2009) 3rd Ed. | **版本過期**。FHWA 已於 2024 年發布 4th Edition（FHWA-HIF-24-006） | 改引 4th Ed. (2024)，並註明 3rd Ed. 已被取代 |
| C-2 | T.R. Camp, "Minimum velocities for sewers," *J. Boston Soc. Civil Engineers* (1942) | **年份與篇名無法證實**。可查到的是 "Design of sewers to facilitate flow", *Sewage Works Journal*，年份多記為 1946 | 改為不指定確切年份與卷期，只述「1940 年代 Camp 對自清流速的研究」，並把實際門檻歸給各國規範 |
| C-3 | 出水高採「水深 20% 與 100~150 mm 取大」，引美國墾務局 *Design of Small Canal Structures* (1978) | **張冠李戴**。該手冊的出水高判準是流量分級表與 F=C√y 曲線，量級 300~1200 mm，與此規則無關；且對台灣案件不是適用法源 | 改引《水土保持技術規範》§86（設計水深 25%，最小 20 公分），已與臺北市水土保持審查參考手冊、地方政府排水計算書兩份文件對照確認 |

同時補上一項先前沒有的提醒：**流速上限的門檻差異很大**。建築排水管慣用
3.0（污水）～4.0（雨水）m/s，但《水土保持手冊》對混凝土內面工渠道列的
最大容許流速達 4.57~6.10 m/s、最小流速不低於 0.8 m/s。沿用預設值會誤判，
故在說明區明寫兩者差異，並把「混凝土明溝／箱涵」預設組改為水保的數值。

不穩定流況區間 0.86 < Fr < 1.13 則補上一次性可查證的出處：USACE
*EM 1110-2-1601 Hydraulic Design of Flood Control Channels* (1991) §2-2d(1)(b)。

#### 9-4　文案

四支工具的說明文字原本大量以「原版工具如何如何」作對照。那是稽核當下的敘事，
對第一次打開工具的人是雜訊 —— 他沒看過原版。這類敘述全部改寫成「這件事本身為什麼要這樣做」，
歷史對照留在本報告即可。另外把首次出現的專有名詞（逕流係數、集流時間、濕周、
器具排水單位 DFU、blowdown、最小啟閉週期）補上一句定義，
口語化的字眼（「吃下」「坑」）改回專業用語。術語沒有被換掉，只是第一次出現時多一句解釋。

#### 9-5　仍未處理

第七節的建議事項（FIR-01 消防、工具間資料串接、分區計算、通氣管系統、當地 IDF 係數）
本次均未處理。另新增一項：矩形／梯形以外的異形斷面（馬蹄形、蛋形、U 形溝）尚未支援，
但幾何抽象層已預留擴充位置。

#### 9-6　改完之後的獨立複查：又找到 7 個缺陷

新斷面的公式驗過之後，另做了一次針對「資料流與邊界條件」的對抗式複查
（刻意找會算錯、會當掉、會誤導的地方，不看風格）。結果如下，全部已修並補上回歸測試：

| # | 缺陷 | 具體後果 |
| --- | --- | --- |
| B-1 | 有頂版的矩形斷面，`geom` 在 r=1 從 `P=b+2y` 跳到 `P=2(b+H)`，是**不連續函數**。水深掃描把這個跳點當成一個根 | 箱涵解水深時多出一個假的第二根（在那個「根」上 Q 根本不等於目標值）；「最大通水能力」回報 380.6 L/s，同一畫面的滿水流量卻寫 324.2 L/s，**依此選箱涵會少 17%** |
| B-2 | 切換斷面時自動改寫檢核門檻，且映射是不可逆的（污水管→明溝→回圓管會變成雨水管） | 同一組輸入，只是來回切換斷面比較方案，充滿度上限就從 70% 變成 100%，**原本 fail 的結論翻成 pass**，而且換不回去 |
| B-3 | `out.r` 未夾限，`out.yMm` 已夾限 | 明溝輸入水深 900 mm（溝深 600 mm）時，主結果端出滿水值 380.8 L/s 當答案，斷面圖寫「水深 600.0 mm（溝深的 150.0%）」 |
| B-4 | `Fr` 初值是 `null`，而 `isFinite(null) === true` | 無解狀態下，容量面板顯示「福祿數 Fr —（亞臨界）」 |
| B-5 | 標準尺寸取整後的預覽固定同一個充滿度。對明溝正確（溝深不變），**對圓管錯誤**（管徑放大、同充滿度等於水深也放大） | 文字寫「同水深」，算的卻是同充滿度；Q 高估 3.2%，而且下一句自己說「實際充滿度會下降」，與計算矛盾 |
| B-6 | `solveSize` 二分法的前提是 `at(0) < target`。梯形在 b=0 時仍是三角形斷面、`at(0) ≠ 0` | 目標低於三角形斷面的能力時，回報「溝底淨寬 = 0.0 mm、求解成功」，同時顯示的流速是目標的 6 倍，四項檢核全綠 |
| B-7 | 斷面守衛寫成 `if(!SECTIONS[state.shape])`，`SECTIONS['constructor']` 是真值 | 分享網址帶 `{"shape":"constructor"}` 會讓 `buildInputs` 拋 TypeError，**整頁空白** |

另修一個**四支工具都有、且早於本次變更**的問題：`bindInput` 在數字欄位被清空時
（`parseFloat` 得不到有限值）仍然呼叫 `commit`，把 state 換成 fallback 值。
清空坡度欄位會讓 `S_denom` 直接變成 1、流速從 0.605 跳到 8.550 m/s，
失焦後又把那個 1 填回欄位，使用者原本的數值就永久消失。函式的註解宣稱的正是相反的行為。
現在改成：空白或半成品一律不寫 state，只在失焦時用 state 現存值回填欄位。
四支工具套用同一份修正，並補了一項會真的在 jsdom 裡打字的介面測試。
