# 給水設計法規對照（HYD-05 法規區域）

更新：2026-10-05。狀態欄：✅ 已以原文或主管機關文件查證｜🟡 方法已知、數值為工程假設｜⬜ 未查證（只列法規名稱）

## 區域總表

| 區域 | 工具狀態 | 給水主要依據 | 備註 |
| --- | --- | --- | --- |
| 🇹🇼 台灣 | 已查證 | 《自來水用戶用水設備標準》（經濟部，105.06.06）、《建築物給水排水設備設計技術規範》（內政部）、台水內線審查計算表 | 各區管理處審查表格式可能略有不同 |
| 🇺🇸 美國 | 部分查證 | ICC 2024 International Plumbing Code（各州採用版本與修正不同；加州等採 UPC） | 以 AHJ 為準 |
| 🇸🇬 新加坡 | 部分查證 | Public Utilities (Water Supply) Regulations、SS 636 Code of Practice for Water Services、PUB Handbook (2022) | SS 636 全文需購買 |
| 🇪🇺 歐洲 | 預覽 | EN 806-1~5（建築內給水）、EN 1717（防逆流）、EN 12056（建築排水）、EN 752（場區排水） | 各國以國家附錄與 DIN 1988 等補充 |
| 🇲🇾 馬來西亞 | 預覽 | SPAN Uniform Technical Guidelines（給水管網與配管）、各州水務公司規定 | |
| 🇹🇭 泰國 | 預覽 | 建築管制法相關部令、EIT（วสท.）衛生工程標準、MWA／PWA 供水規定 | |
| 🇻🇳 越南 | 預覽 | TCVN 13606:2023（給水管網與構造物）、TCVN 4513（建築內部給水）、QCVN 07:2023/BXD | |

> 東南亞各國差異大，沒有可以共用的單一規範，因此分國建檔；歐洲以 EN 為共同骨架，國家附錄差異以參數覆寫處理。

## 逐項對照

| 項目 | 台灣 | 美國 IPC 2024 | 新加坡 |
| --- | --- | --- | --- |
| 一日用水量 | ✅ 樓地板面積 × 有效面積比 × 人/m² × 每人用水量（台水表；技術規範附錄表 A-1） | 🟡 IPC 不訂；以人數 × 20 gpd 假設 | 🟡 PUB Handbook 未列；以假設代入 |
| 安全係數 | ✅ V 級距 1.5／1.4／1.2／1.1（台水表） | 🟡 設計裕度 1.1（假設） | 🟡 同左 |
| 尖峰流量 | ✅ Qp = (3~4)·Qh/60（技術規範附錄 1.1） | ✅ WSFU（Table E103.3(2)）→ Hunter（Table E103.3(3)） | ⬜ 由使用者輸入 |
| 進水口徑 | ✅ Di = 4.59√Vd（υ = 0.7 m/s、24 h）；≥ 19 mm（標準 §5） | 🟡 依流速上限選管；水表由 utility 核定 | ✅ 水表依月用水量（Handbook §6.3） |
| 揚水管 | ✅ Dp = 6.65√Vd（30 min、1.6 m/s） | — | — |
| 儲水 | ✅ 蓄水池 ≥ 2/10 Vd；合計 4/10 ~ 二日（標準 §6） | 無法規下限，依業主備援 | ✅ 高位 1 日；低位 1/5 日（25–30 m AMSL）或 1/3 日（> 30 m）（Handbook §2.2.2–2.2.3） |
| 最低水壓 | ✅ 0.3 kg/cm²；沖水閥 1.0 kg/cm²（標準 §13） | 🟡 Table 604.3 依器具（工具預設 8 psi／沖水閥 25 psi，須查表確認） | 🟡 假設 |
| 最高水壓 | — | ✅ 靜壓 > 80 psi 設減壓閥（§604.8） | — |
| 防逆流 | ✅ 空氣間隙（§7）、不得直接由受水管抽水（§14）、自來水與非自來水系統分開 | ✅ §608／Table 608.1，高危害須 RPZ 或空氣間隙 | ⬜ SS 636 |
| 泵浦備用 | 🟡 1 用 1 備（假設） | 🟡 同左 | ✅ 送高位水箱之泵浦需 duplicate（Handbook §2.2.3） |
| 管材 | ✅ JIS G3448 SUS304 尺寸 | ✅ ASTM B88 Type L 尺寸 | 🟡 沿用 SUS |
| 流速 | 🟡 2.0 m/s（法規未訂，工程慣用） | ✅ 冷水銅管 8 ft/s（CDA 建議） | 🟡 2.0 m/s |
| 飲用水水質 | ✅ 飲用水水質標準（台水公告最大限值欄） | ✅ 40 CFR §143.3 次級標準 | 🟡 沿用台灣值比對 |

## 通用（不分區域）

| 項目 | 依據 | 狀態 |
| --- | --- | --- |
| 冷卻塔蒸發、排放、飛濺 | US EPA *WaterSense at Work* §6.3（2012） | ✅ |
| 補給水／循環水水質基準與不加藥可達 COC | JRA-GL02:1994（日本冷凍空調工業會；日本環境省文件引用） | ✅ |
| 蒸發式散熱補給水儲水 | Uptime Institute：Tier III 12 小時 | ✅（產業指引） |
| 摩擦損失 | Hazen-Williams（SI） | 物理 |
