# HYD-05 整合前驗證報告（2026-10）

**驗證對象**

| 代號 | 工具 | 版本 |
| --- | --- | --- |
| J | 同事 Jeff 製作的單頁工具「AIDC 給水 30% 基礎設計水理與水質規範工具（雙規對齊版）」 | 2026-10-02 |
| E | 本 repo：HYD-03 給水設計流量與泵浦計算機、HYD-04 污廢水量計算機 | `1fbe0ec` |

**驗證基準（依公信力排序）**

1. 法規：經濟部《自來水用戶用水設備標準》（105.06.06 修正）、內政部《建築物給水排水設備設計技術規範》、ICC 2024 IPC Appendix E、US EPA 40 CFR §143.3
2. 主管機關文件：台水內線審查計算表、台水淨水場水質公告、PUB Singapore *Handbook on Application for Water Supply* (2022)
3. 標準：JIS G3448、ASTM B88
4. 產業指引：US EPA *WaterSense at Work* §6.3、JRA-GL02:1994、Uptime Institute Journal
5. 業主設計基準（機密文件，比對細節只存在本機，不放入本 repo）
6. 實案文件：龍慶案 MIC-VB-WS-CAL-0001 B 版、MIC-VB-WS-CAL-0002 B 版、MIC-VB-WS-DWG-0003 A 版

**結論**

- **J 的介面與報表架構值得保留，計算層不可沿用。** 有 4 個會直接算錯數字的缺陷（其中一個量級 2.6 倍），8 個「改輸入、結果不變」的寫死值，以及多處引用與原文不符。
- **E 的計算層經 160 項回歸驗證仍然正確**，但只涵蓋台灣，缺少分區加壓泵的算法，且水池容量只檢查下限、沒有檢查法定上限。
- 整合版 HYD-05 採用「E 的計算方法 ＋ J 的版面與報表 ＋ 重新查證的法規」，新增 72 項驗證（含 Excel 重算比對）。

---

## 一、J 工具：計算層

| # | 嚴重度 | 項目 | J 的做法 | 查證結果 | 依據 |
| --- | --- | --- | --- | --- | --- |
| J-C1 | **S1** | 冷卻塔蒸發量 | `(kW/100)×1.44` m³/日 = 每 kW 0.0144 m³/日 | 每 °C 溫差蒸發循環水量 0.18%（= 每 10°F 1%），換算每 kW 約 0.037 m³/日，J **低估 2.6 倍**；潛熱法 3600/2400 = 1.5 kg/h/kW 交叉驗證一致 | EPA WaterSense §6.3；物理推導 |
| J-C2 | **S1** | 尖峰流量（國際模式） | `12 + 0.75·WSFU^0.72` gpm | IPC Table E103.3(3) 為查表值；100 WSFU 時表值 43.5（水箱）／67.5（沖水閥）gpm，J 公式 32.6 gpm，**低估 25~52%**；公式查無出處 | IPC 2024 App. E |
| J-C3 | **S1** | 泵浦流量 | 辦公 300、空調 1000 LPM **寫死** | 用水量怎麼改，泵浦都不變 | — |
| J-C4 | **S1** | 末端壓力 | 固定 +15 m | 台灣法定最低：一般水栓 0.3 kg/cm²（≈3 m）、沖水閥 1.0 kg/cm²（≈10 m）；15 m 無出處 | 用水設備標準 §13；技術規範 3.4.4 |
| J-H1 | S2 | 泵浦出口管徑 | DN50／DN80／DN25 寫死 | 不隨流量變 | — |
| J-H2 | S2 | 消防水箱 | 250 T 寫死 | 消防水源應由消防組依消防法規計算 | — |
| J-H3 | S2 | 地下受水池 | `max(838, …)` T，838 為單一案例值 | 任何專案都至少 838 T | — |
| J-H4 | S2 | 生活水箱／空調水箱下限 | 15 T／100 T 寫死 | 小案被放大、與法規無關 | — |
| J-H5 | S2 | 台灣模式水池合計 | 固定 Vd × 300% | 法規為「蓄水池 ≥ 2/10，與水塔合計 4/10 以上至**二日用水量以下**」；300% 本身超過法定上限 | 用水設備標準 §6；技術規範 3.2.3 |
| J-H6 | S2 | 國際模式受水池 | Vd × 25% | 查無出處 | — |
| J-H7 | S2 | 每人用水量 | 標示「IPC 2024 F-1 標準 (50-100L)」 | IPC 不訂每人日用水量（其尖峰算法是 WSFU） | IPC 2024 架構 |
| J-H8 | S2 | 備援時數 | 「48 h = Tier III、72 h = Tier IV」 | Uptime 對 Tier III 的要求是 **12 小時**可同時維修之補給水；48/72 h 屬業主自訂 | Uptime Institute Journal |

計算層之外，J 頁面需要網路才能顯示（Tailwind、MathJax、Font Awesome 皆走 CDN），離線或公司網路受限時版面與公式會失效。

## 二、J 工具：引用與水質

| # | J 宣稱 | 查證結果 |
| --- | --- | --- |
| J-R1 | 水質門檻「依業主設計基準 §6.10」：硬度 < 100、氯鹽 < 50、TDS < 500、導電度 < 800、濁度 < 5 | 業主設計基準該節**沒有任何水質數值**（本機對照表另列）。這組數字是混搭：氯鹽 50 與 JRA-GL02 **補給水**基準相同、導電度 800 µS/cm 是 JRA-GL02 **循環水**基準、TDS 500 是飲用水標準，三者適用對象不同 |
| J-R2 | 二次側 5 µm ＋ 0.2 µm 絕對過濾、UV 殺菌 | 與業主設計基準不符（本機對照表另列）；且二次側屬空調組 SCOPE |
| J-R3 | 「高雄」水質預設：硬度 220、氯鹽 110、TDS 620、濁度 6.5 | 台水鳳山淨水場 2026/08/10 公告平均值：硬度 138、氯鹽 17.7、TDS 337、濁度 0.15。用 J 的預設會**誤判需要 RO 與砂濾** |
| J-R4 | 「台水營業章程第十八條：抽水機不得直接由受水管抽水」 | 此規定在《自來水用戶用水設備標準》**§14** |
| J-R5 | 「建築技術規則 §26~29：流速 ≤ 2.0 m/s、水壓 0.3~1.5 kg/cm²」 | 最低 0.3 kg/cm² 屬實（標準 §13）；2.0 m/s 流速上限與 1.5 kg/cm² 上限在查得的條文中**未找到** |
| J-R6 | 「總水箱容量 VT ≥ 1.0Vd ~ 3.0Vd」 | 與標準 §6（4/10 ~ 二日）不符 |
| J-R7 | 「IPC Sec 608.14 冷卻塔須 RPZ」、「IPC Sec 604 末端 15~20 psi」 | 原則正確（冷卻塔屬高危害交叉連接；Table 604.3 有器具最低流動壓力），但條號未能以原文核對，整合版改引 §608／Table 608.1 與 §604 |
| J-R8 | 「業主設計基準 §6.9：百年雨量 3.0 in/hr」 | 數值確實存在，但它是參考設計**基地**的值；實際專案應使用當地雨量資料 |

## 三、E 工具（HYD-03／HYD-04）複查

`node tests/verify.js` 160 項全數通過。本次對照新查得的條文，補充以下發現：

| # | 嚴重度 | 項目 | 說明 | 整合版處理 |
| --- | --- | --- | --- | --- |
| E-1 | S2 | 水池合計只檢查下限 | 標準 §6 同時訂有「二日用水量以下」的**上限**。龍慶採用 1676 m³，是 Vd 446.97 m³ 的 3.75 日，超過上限 | 新增上限檢核與說明（資料中心備援需求常超過，需事前與台水確認或將超出部分改為非自來水系統） |
| E-2 | S3 | 預設合計下限 300% 未說明法定值 | 法定下限是 40%；300% 是審查表所列或業主備援需求 | 改為選單，預設 40% 並標示法源 |
| E-3 | S3 | 只有「30 分鐘充滿水塔」的揚水泵算法 | 分區加壓供水（龍慶實際採用）的泵浦流量與揚程無法由工具算出，送審表只能寫「辦公區 5.5HP」等文字 | 新增分區泵組：流量取生活尖峰或空調補水最大時，管徑依流速與摩擦梯度自動選 |
| E-4 | S3 | Dp 係數 | 工具由 t、υ 反推得 6.6493，送審表印 6.65 | 送審格式改用印定值，可逐位重現 140.5918905 |
| E-5 | — | 僅台灣 | 無法規區域切換 | 新增 TW／US／SG 三個可用區域與 EU／MY／TH／VN 預覽 |

## 四、龍慶送審文件之間的不一致（給專案端參考）

| # | 文件 | 發現 | 建議 |
| --- | --- | --- | --- |
| L-1 | WS-CAL-0002 vs WS-DWG-0003 | CAL-0002 寫「濃縮倍數修正 ≒ 3」，但用水平衡圖蒸發 335、排放 108.5 噸/日，反推 COC = 1 + 335/108.5 = **4.09** | 請空調組確認採用的 COC；COC 3 時排放量應為 167.5 噸/日 |
| L-2 | WS-CAL-0002 | 算式 `4730×60×(38−35)/860 = 1,650` 中溫差誤植為 3 °C（實為 38−33 = 5 °C，結果 1,650 kW 是以 5 °C 算的） | 修正算式文字 |
| L-3 | WS-CAL-0002 | 以「散水量 3300 ÷ 循環量 4730 = 70%」把蒸發量打七折。密閉式冷卻塔在濕式運轉時，熱量仍主要由噴灑水蒸發帶走，噴灑水量與蒸發量沒有比例關係；以潛熱估算 1650 kW 約蒸發 2,475 kg/h | 請空調組以廠商選型軟體或熱平衡確認蒸發量（屬空調組 SCOPE） |
| L-4 | WS-CAL-0001 | 空調用水 443.52 m³/日無法由 CAL-0002 的單台 2.5 噸/時與台數直接推回 | 請在計算書附上台數與運轉假設 |
| L-5 | WS-CAL-0001 | 原水水質（鳳山淨水場）硬度 138、總鹼度 105、硫酸鹽 139 mg/L，均超過 JRA-GL02 補給水基準；不加藥時可達 COC 小於 1.5 | 水處理方案須在 EPC 報價中明列；COC 3~4 需要加藥或前處理 |

---

## 五、整合版 HYD-05 的驗證

`node tests/verify-aidc.js`：72 項全數通過。

| 類別 | 內容 |
| --- | --- |
| 實案回歸 | 台水表逐格重現：V 406.34、Vd 446.97、Di 97 → 100 mm、Dp 140.5918905、VG ≥ 89.39、合計 ≥ 1340.91、H 14.9559 |
| 標準表值 | JIS G3448、ASTM B88 內徑；IPC Table E103.3(3) 表列點、內插、沖水閥欄下限 |
| 物理一致性 | 蒸發量兩種算法互驗（EPA 規則 vs 潛熱）；冷卻塔溶解固體質量平衡；Hazen-Williams 與 Darcy-Weisbach 交叉比對 |
| 敏感度 | 每個主要結果都必須隨對應輸入改變（專門抓 J 那類寫死值） |
| 法規區域 | 預覽區域強制警示；新加坡 PUB 水箱比例與水表級距；業主值與法規值不同時記錄為衝突、不靜默覆蓋 |
| 匯出 | ZIP／CRC32 標準向量；**以 LibreOffice 重算 Excel，99 個計算格與網頁結果逐格一致** |

## 六、未完成與限制

- 美國 IPC：每人日用水量、器具最低流動壓力（Table 604.3）為工程假設，正式設計應以 AHJ 採用版本與最不利器具查表覆寫。
- 新加坡：SS 636 全文需購買，尖峰流量方法未查證，暫由使用者輸入。
- 歐洲、馬來西亞、泰國、越南：只建立法規名稱對照，方法與參數未查證，工具會強制標示「初篩」。
- 排水（DFU、坡度、提升泵）、屋頂雨水、消防水源屬下一階段；HYD-04、HYD-01、HYD-02 仍可單獨使用。
- JRA-GL02 基準適用於「不使用水處理劑」時；實際 COC 由水處理廠商依加藥方案保證。
