<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<title>AIDC 給水設計工作台 — MEP 工具箱</title>
<meta name="color-scheme" content="light dark">
<style>
/* 版面概念：左側是依步驟填寫的工作區，右側是一張隨時更新的「計算書摘要」條，像把送審計算書的結論頁釘在旁邊。 */
:root{
  --bg:#eef3f2; --panel:#ffffff; --panel-2:#f5f8f8; --line:#d3dedd; --line-2:#e4ecec;
  --ink:#10222a; --dim:#4f6470; --dimmer:#7c8f99;
  --accent:#0d7068; --accent-soft:#dff1ee; --accent-ink:#0a5a54;
  --good:#15803d; --good-soft:#e3f5e8; --bad:#b42318; --bad-soft:#fdebe9; --warn:#a15c07; --warn-soft:#fdf2df; --info:#1e56c4; --info-soft:#e6eefc;
  --t-law:#9f1239; --t-std:#1d4ed8; --t-gov:#0e7490; --t-guide:#6d28d9; --t-phys:#475569; --t-assume:#a15c07; --t-owner:#0d7068; --t-user:#64748b;
  --grid:rgba(13,112,104,.05);
  --sans:system-ui,-apple-system,'Segoe UI','Noto Sans TC','PingFang TC','Microsoft JhengHei',sans-serif;
  --mono:ui-monospace,'Cascadia Mono','SF Mono',Menlo,Consolas,'Noto Sans Mono',monospace;
  --r:10px;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0b1622; --panel:#101f30; --panel-2:#0d1a29; --line:#22384d; --line-2:#1a2d40;
  --ink:#e8eef4; --dim:#9fb0c2; --dimmer:#6c8197;
  --accent:#5eead4; --accent-soft:#12302f; --accent-ink:#5eead4;
  --good:#34d399; --good-soft:#0f2b23; --bad:#f87171; --bad-soft:#341819; --warn:#f5b942; --warn-soft:#33270f; --info:#7aa7ff; --info-soft:#14223d;
  --t-law:#fb7185; --t-std:#7aa7ff; --t-gov:#5bd3e6; --t-guide:#b69cff; --t-phys:#a3b3c4; --t-assume:#f5b942; --t-owner:#5eead4; --t-user:#a3b3c4;
  --grid:rgba(94,234,212,.05); color-scheme:dark; } }
:root[data-theme="dark"]{
  --bg:#0b1622; --panel:#101f30; --panel-2:#0d1a29; --line:#22384d; --line-2:#1a2d40;
  --ink:#e8eef4; --dim:#9fb0c2; --dimmer:#6c8197;
  --accent:#5eead4; --accent-soft:#12302f; --accent-ink:#5eead4;
  --good:#34d399; --good-soft:#0f2b23; --bad:#f87171; --bad-soft:#341819; --warn:#f5b942; --warn-soft:#33270f; --info:#7aa7ff; --info-soft:#14223d;
  --t-law:#fb7185; --t-std:#7aa7ff; --t-gov:#5bd3e6; --t-guide:#b69cff; --t-phys:#a3b3c4; --t-assume:#f5b942; --t-owner:#5eead4; --t-user:#a3b3c4;
  --grid:rgba(94,234,212,.05); color-scheme:dark; }

*{box-sizing:border-box}
[hidden]{display:none!important}
html{-webkit-text-size-adjust:100%}
body{margin:0;background:linear-gradient(var(--grid) 1px,transparent 1px) 0 0/28px 28px,linear-gradient(90deg,var(--grid) 1px,transparent 1px) 0 0/28px 28px,var(--bg);
  color:var(--ink);font:14px/1.55 var(--sans);padding-inline:16px;padding-block:14px 60px;-webkit-font-smoothing:antialiased}
.wrap{max-width:1280px;margin:0 auto}
a{color:var(--accent-ink)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.num,.mono{font-family:var(--mono);font-variant-numeric:tabular-nums}

/* ── 頂部 ── */
.top{display:flex;flex-wrap:wrap;gap:12px;align-items:flex-start;justify-content:space-between;margin-bottom:12px}
.back{display:inline-flex;gap:6px;align-items:center;font:12px var(--mono);color:var(--dim);text-decoration:none;border:1px solid var(--line);background:var(--panel);padding:6px 11px;border-radius:8px}
.eyebrow{font:600 11px var(--mono);letter-spacing:.16em;color:var(--accent-ink);text-transform:uppercase;margin:12px 0 4px}
h1{font-size:clamp(21px,2.6vw,27px);margin:0;letter-spacing:-.01em;text-wrap:balance}
.lede{color:var(--dim);margin:4px 0 0;max-width:68ch}
.actions{display:flex;flex-wrap:wrap;gap:6px}
.btn{border:1px solid var(--line);background:var(--panel);color:var(--ink);padding:7px 12px;border-radius:8px;cursor:pointer;font-size:13px;white-space:nowrap}
.btn:hover{border-color:var(--accent)}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--panel)}
.btn.done{border-color:var(--good);color:var(--good)}
.btn[disabled]{opacity:.45;cursor:not-allowed}

/* ── 法規區域列 ── */
.regionbar{background:var(--panel);border:1px solid var(--line);border-radius:var(--r);padding:10px 12px;display:grid;gap:8px;margin-bottom:12px}
.seg{display:flex;flex-wrap:wrap;gap:4px}
.seg button{border:1px solid var(--line);background:var(--panel-2);padding:6px 10px;border-radius:7px;cursor:pointer;font-size:13px;display:inline-flex;gap:6px;align-items:center}
.seg button[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);color:var(--accent-ink);font-weight:600}
.badge{font:600 10.5px var(--mono);letter-spacing:.04em;padding:1px 6px;border-radius:999px;border:1px solid currentColor;white-space:nowrap}
.badge.ready{color:var(--good)} .badge.partial{color:var(--warn)} .badge.preview{color:var(--dimmer)}
.regionmeta{display:flex;flex-wrap:wrap;gap:6px 16px;align-items:center;font-size:12.5px;color:var(--dim)}
.regionmeta b{color:var(--ink);font-weight:600}
.modeseg button{font-size:12.5px}
.ownerpill{display:inline-flex;gap:6px;align-items:center;font-size:12px;border:1px dashed var(--line);border-radius:999px;padding:3px 10px;color:var(--dim)}
.ownerpill.on{border-style:solid;border-color:var(--accent);color:var(--accent-ink);background:var(--accent-soft)}

/* ── 主版面 ── */
.layout{display:grid;grid-template-columns:minmax(0,1fr) 360px;gap:14px;align-items:start}
@media (max-width:1020px){.layout{grid-template-columns:minmax(0,1fr)}.side{order:-1}}
.tabs{display:flex;gap:2px;overflow-x:auto;border-bottom:1px solid var(--line);margin-bottom:12px;scrollbar-width:thin}
.tabs button{border:0;background:transparent;padding:9px 12px;cursor:pointer;color:var(--dim);font-size:13.5px;border-bottom:2px solid transparent;white-space:nowrap}
.tabs button[aria-selected="true"]{color:var(--ink);border-bottom-color:var(--accent);font-weight:600}
.tabs .n{font:600 11px var(--mono);color:var(--dimmer);margin-right:5px}
.pane[hidden]{display:none!important}
.card{background:var(--panel);border:1px solid var(--line);border-radius:var(--r);padding:16px;margin-bottom:12px;min-width:0}
.card h2{font-size:15.5px;margin:0 0 2px}
.card .sub{color:var(--dim);font-size:12.8px;margin:0 0 12px;max-width:72ch}
.card h3{font-size:13.5px;margin:14px 0 8px;color:var(--dim)}
.grid{display:grid;gap:12px;grid-template-columns:repeat(auto-fit,minmax(190px,1fr))}
.f label{display:block;font-size:12.5px;color:var(--dim);margin-bottom:4px;line-height:1.35}
.f .hint{font-size:11.5px;color:var(--dimmer);margin-top:3px;line-height:1.4}
input[type=number],input[type=text],select{width:100%;background:var(--panel-2);border:1px solid var(--line);border-radius:7px;padding:7px 9px;font-family:var(--mono);font-size:14px;min-width:0}
select{font-family:var(--sans)}
input:focus,select:focus{border-color:var(--accent);outline:none}
input.ovr{border-color:var(--warn);background:var(--warn-soft)}
.choice{display:grid;gap:8px;grid-template-columns:repeat(auto-fit,minmax(170px,1fr))}
.choice button{text-align:left;border:1px solid var(--line);background:var(--panel-2);border-radius:9px;padding:10px 12px;cursor:pointer}
.choice button b{display:block;font-size:13.5px}
.choice button span{font-size:12px;color:var(--dim)}
.choice button[aria-pressed="true"]{border-color:var(--accent);background:var(--accent-soft)}
.tbl-wrap{overflow-x:auto;-webkit-overflow-scrolling:touch}
table.t{width:100%;border-collapse:collapse;font-size:13px}
table.t th{text-align:left;font-size:11px;color:var(--dimmer);font-weight:600;letter-spacing:.03em;padding:6px;border-bottom:1px solid var(--line);white-space:nowrap}
table.t td{padding:5px 6px;border-bottom:1px solid var(--line-2);vertical-align:middle}
table.t td.r{text-align:right;font-family:var(--mono);font-variant-numeric:tabular-nums;white-space:nowrap}
table.t input,table.t select{padding:5px 7px;font-size:13px}
.addrow{border:1px dashed var(--accent);background:transparent;color:var(--accent-ink);border-radius:7px;padding:6px 11px;cursor:pointer;font-size:12.5px}
.rm{border:1px solid var(--line);background:transparent;color:var(--bad);width:26px;height:26px;border-radius:6px;cursor:pointer}

/* ── 結果列（每個結果都能展開算式與出處）── */
.res{border:1px solid var(--line-2);border-radius:8px;background:var(--panel-2);margin-top:6px}
.res > summary{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:4px 12px;align-items:baseline;padding:8px 11px;cursor:pointer;list-style:none}
.res > summary::-webkit-details-marker{display:none}
.res .lab{font-size:13px;color:var(--dim);min-width:0}
.res .lab::before{content:'▸';display:inline-block;width:14px;color:var(--dimmer);transition:transform .15s}
.res[open] .lab::before{transform:rotate(90deg)}
.res .val{font:700 15px var(--mono);font-variant-numeric:tabular-nums;white-space:nowrap}
.res .val small{font-weight:500;color:var(--dim);font-size:11.5px;margin-left:3px}
.res .val .alt{display:block;text-align:right;font-weight:500;font-size:11px;color:var(--dimmer)}
.res.key{border-color:var(--accent);background:var(--accent-soft)}
.res.key .val{color:var(--accent-ink);font-size:17px}
.res.in .val{color:var(--dim);font-weight:600}
.res .body{padding:2px 12px 10px 25px;font-size:12.5px;color:var(--dim);display:grid;gap:4px}
.res .body .fx{font-family:var(--mono);color:var(--ink);overflow-wrap:anywhere}
.res .body .sb{font-family:var(--mono);overflow-wrap:anywhere}
.chips{display:flex;flex-wrap:wrap;gap:4px;margin-top:2px}
.chip{font-size:10.5px;padding:1px 7px;border-radius:999px;border:1px solid currentColor;white-space:nowrap;line-height:1.5}
.chip.law{color:var(--t-law)} .chip.std{color:var(--t-std)} .chip.gov{color:var(--t-gov)} .chip.guide{color:var(--t-guide)}
.chip.phys{color:var(--t-phys)} .chip.assume{color:var(--t-assume)} .chip.owner{color:var(--t-owner)} .chip.user{color:var(--t-user)}
.legend{display:flex;flex-wrap:wrap;gap:6px;align-items:center;font-size:11.5px;color:var(--dimmer)}

/* ── 檢核 ── */
.chk{display:grid;grid-template-columns:20px minmax(0,1fr);gap:8px;padding:8px 10px;border-radius:8px;border:1px solid var(--line-2);margin-top:6px;font-size:12.8px;background:var(--panel-2)}
.chk .i{font-weight:700;text-align:center}
.chk.pass{border-color:color-mix(in srgb,var(--good) 40%,transparent);background:var(--good-soft)} .chk.pass .i{color:var(--good)}
.chk.fail{border-color:color-mix(in srgb,var(--bad) 45%,transparent);background:var(--bad-soft)} .chk.fail .i{color:var(--bad)}
.chk.warn{border-color:color-mix(in srgb,var(--warn) 45%,transparent);background:var(--warn-soft)} .chk.warn .i{color:var(--warn)}
.chk.info .i{color:var(--info)}
.chk .m{min-width:0}

/* ── 右側摘要 ── */
.side{position:sticky;top:calc(env(safe-area-inset-top,0px) + 10px);display:grid;gap:10px}
@media (max-width:1020px){.side{position:static}}
.sheet{background:var(--panel);border:1px solid var(--line);border-radius:var(--r);overflow:hidden}
.sheet header{padding:10px 14px;border-bottom:1px solid var(--line);display:flex;justify-content:space-between;align-items:center;gap:8px}
.sheet header b{font-size:13px}
.kpi{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:2px 10px;padding:10px 14px;border-bottom:1px solid var(--line-2);cursor:pointer;background:transparent;border-left:0;border-right:0;border-top:0;width:100%;text-align:left}
.kpi:hover{background:var(--panel-2)}
.kpi .k{font-size:12px;color:var(--dim)}
.kpi .v{font:700 18px var(--mono);font-variant-numeric:tabular-nums;color:var(--ink);text-align:right;white-space:nowrap}
.kpi .v small{font-size:11px;color:var(--dim);font-weight:500;margin-left:3px}
.kpi .d{grid-column:1/-1;font-size:11.5px;color:var(--dimmer)}
.lights{display:flex;gap:10px;padding:10px 14px;font-size:12.5px;flex-wrap:wrap}
.lights span{display:inline-flex;gap:5px;align-items:center}
.dot{width:9px;height:9px;border-radius:50%;display:inline-block}
.stamp{font:11px var(--mono);color:var(--dimmer);padding:8px 14px;border-top:1px solid var(--line-2)}
.banner{border:1px solid var(--warn);background:var(--warn-soft);color:var(--ink);border-radius:var(--r);padding:9px 12px;font-size:13px;margin-bottom:12px}
.banner[hidden]{display:none}
details.more{margin-top:10px;border-top:1px dashed var(--line);padding-top:8px}
details.more > summary{cursor:pointer;color:var(--accent-ink);font-size:12.8px;font-weight:600}
.ptab td:first-child{min-width:170px}
.ptab input{max-width:120px}
.deliv li{margin:6px 0}
.helpbox{background:var(--info-soft);border:1px solid color-mix(in srgb,var(--info) 35%,transparent);border-radius:8px;padding:8px 12px;font-size:12.8px;margin-top:6px}
.helpbox p{margin:5px 0}
.qnote{display:block;font:11px var(--mono);color:var(--dimmer);margin-top:2px;white-space:nowrap}
.storebar{border:1px solid var(--accent);background:var(--accent-soft);border-radius:var(--r);padding:9px 14px;font-size:13.5px;margin-bottom:12px;display:flex;flex-wrap:wrap;gap:4px 18px;align-items:baseline}
.storebar b{font-family:var(--mono)} .storebar .bad{color:var(--bad);font-weight:700} .storebar .warnc{color:var(--warn);font-weight:700} .storebar .okc{color:var(--good);font-weight:700}
.btnrow{display:flex;flex-wrap:wrap;gap:8px;margin-top:8px}
.tank-tbl td,#pumpTbl td{vertical-align:top}
.tank-tbl input[type=number],.tank-tbl input[type=text],.tank-tbl select{min-width:56px}
.tank-tbl .stack{display:flex;flex-direction:column;gap:4px}
.tank-tbl .dims{display:flex;gap:4px} .tank-tbl .dims input{width:62px}
.tank-tbl .off{opacity:.4}
#pumpTbl input[type=number],#pumpTbl input[type=text],#pumpTbl select{min-width:76px}
#pumpTbl .stack{display:flex;flex-direction:column;gap:4px}
.todo{border:1px dashed var(--warn);background:var(--warn-soft);border-radius:8px;padding:8px 12px;font-size:12.8px;margin-top:10px}
.todo b{color:var(--warn)} .todo ul{margin:4px 0 0 18px;padding:0}
.tag-todo{font-size:10.5px;font-weight:700;color:var(--warn);border:1px solid var(--warn);border-radius:5px;padding:0 5px;margin-left:4px;white-space:nowrap}
.lv{display:inline-block;font-size:11.5px;font-weight:700;padding:1px 8px;border-radius:999px;border:1px solid currentColor;white-space:nowrap}
.lv.required{color:var(--bad)} .lv.likely{color:var(--warn)} .lv.confirm{color:var(--info)} .lv.none{color:var(--dimmer)}
.ovpill{display:inline-flex;gap:6px;align-items:center;font-size:12px;border:1px solid var(--warn);background:var(--warn-soft);border-radius:999px;padding:2px 10px;cursor:pointer;color:var(--ink)}
.netsvg{overflow-x:auto;border:1px solid var(--line-2);border-radius:8px;background:var(--panel-2);padding:6px}
td.ok{color:var(--good);font-weight:700} td.ng{color:var(--bad);font-weight:700} td.na{color:var(--dimmer)}
.scope{font-size:10.5px;padding:0 6px;border-radius:5px;background:var(--panel-2);border:1px solid var(--line);color:var(--dim);margin-left:4px;white-space:nowrap}
.scope.mine{color:var(--accent-ink);border-color:var(--accent)}
.foot{color:var(--dimmer);font-size:12px;margin-top:20px;line-height:1.7}
.sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0)}
.toast{position:fixed;left:50%;bottom:calc(env(safe-area-inset-bottom,0px) + 18px);transform:translateX(-50%);background:var(--ink);color:var(--panel);padding:8px 14px;border-radius:8px;font-size:13px;opacity:0;pointer-events:none;transition:opacity .2s}
.toast.show{opacity:1}
@media (prefers-reduced-motion:reduce){*{transition:none!important}}

/* ── 列印報表（A4）── */
#printArea{display:none}
@media print{
  @page{size:A4;margin:14mm 12mm}
  body{background:#fff!important;color:#000;padding:0;font-size:10.5pt}
  .wrap{display:none!important}
  #printArea{display:block!important}
  .rp h1{font-size:17pt;text-align:center;margin:0 0 6pt}
  .rp h2{font-size:12pt;margin:12pt 0 4pt;border-bottom:1.2pt solid #0d7068;color:#0a5a54;break-after:avoid}
  .rp table{width:100%;border-collapse:collapse;font-size:9pt;margin-bottom:6pt}
  .rp th,.rp td{border:.6pt solid #94a3b8;padding:3pt 4pt;vertical-align:top}
  .rp th{background:#e2e8f0;text-align:left}
  .rp tr{break-inside:avoid}
  .rp .v{font-family:Consolas,monospace;text-align:right;white-space:nowrap;font-weight:700}
  .rp .mono{font-family:Consolas,monospace}
  .rp .wm{color:#b42318;font-weight:700;text-align:center;border:1.2pt solid #b42318;padding:3pt;margin-bottom:6pt}
  .rp .meta td{width:25%}
  .rp .sign td{height:42pt;text-align:center;vertical-align:bottom;font-size:9pt;color:#475569}
  .rp .src{font-size:8.5pt;color:#334155}
  .rp svg{max-width:100%;height:auto}
  .rp .lv-fail{color:#b42318;font-weight:700} .rp .lv-warn{color:#a15c07;font-weight:700} .rp .lv-pass{color:#15803d;font-weight:700}
}
</style>
</head>
<body>
<div class="wrap">
  <div class="top">
    <div>
      <a class="back" href="../../">← 工具箱</a>
      <div class="eyebrow">HYD-05 · AI Data Center · 給水</div>
      <h1>AIDC 給水設計工作台</h1>
      <p class="lede">回答幾個白話問題，就能得到一日設計用水量、進水口徑、水池容量、泵浦與水質判定。每個數字都能點開看算式與出處，並可匯出 A4／Word／Excel 計算書。</p>
    </div>
    <div class="actions">
      <button class="btn" id="btnOwner" type="button">載入業主設計基準</button>
      <input type="file" id="ownerFile" accept=".json,application/json" hidden>
      <button class="btn" id="btnShare" type="button">複製分享連結</button>
      <button class="btn" id="btnTheme" type="button" aria-label="切換深淺色">深／淺色</button>
      <button class="btn" id="btnReset" type="button">回復範例</button>
    </div>
  </div>

  <section class="regionbar" aria-label="法規區域">
    <div class="seg" id="regionSeg" role="group" aria-label="選擇法規區域"></div>
    <div class="regionmeta">
      <span>依據：<b id="regionCodes"></b></span>
      <span class="seg modeseg" role="group" aria-label="輸出等級">
        <button type="button" id="modeScreen" aria-pressed="true">初篩</button>
        <button type="button" id="modeBook" aria-pressed="false">計算書</button>
      </span>
      <span class="ownerpill" id="ownerPill">未載入業主設計基準</span>
      <span class="ovpill" id="ovPill" role="button" tabindex="0" hidden></span>
    </div>
  </section>
  <div class="banner" id="previewBanner" hidden></div>

  <div class="layout">
    <main style="min-width:0">
      <nav class="tabs" role="tablist" aria-label="步驟">
        <button role="tab" data-tab="start"><span class="n">1</span>快速開始</button>
        <button role="tab" data-tab="demand"><span class="n">2</span>用水量</button>
        <button role="tab" data-tab="supply"><span class="n">3</span>進水與儲水</button>
        <button role="tab" data-tab="pumps"><span class="n">4</span>泵浦</button>
        <button role="tab" data-tab="flow"><span class="n">5</span>系統昇位與管徑</button>
        <button role="tab" data-tab="wq"><span class="n">6</span>水質</button>
        <button role="tab" data-tab="spec"><span class="n">7</span>規範與交付</button>
        <button role="tab" data-tab="export"><span class="n">8</span>匯出報表</button>
      </nav>

      <!-- 1 快速開始 -->
      <section class="pane" data-pane="start">
        <div class="card">
          <h2>專案資料</h2>
          <p class="sub">這些資料只會出現在報表抬頭。畫面上的預設值是示範案例，不是任何實際專案。</p>
          <div class="grid">
            <div class="f"><label for="pName">專案名稱</label><input type="text" id="pName" data-bind="project.name"></div>
            <div class="f"><label for="pDoc">文件編號</label><input type="text" id="pDoc" data-bind="project.docNo"></div>
            <div class="f"><label for="pRev">版次</label><input type="text" id="pRev" data-bind="project.rev"></div>
          </div>
        </div>
        <div class="card">
          <h2>機房怎麼散熱？</h2>
          <p class="sub">散熱方式決定用水量的大宗。蒸發式冷卻塔每 1 MW 排熱每天約耗水 35~40 m³；乾式冷卻器正常運轉幾乎不耗水。</p>
          <div class="choice" id="coolChoice" role="group" aria-label="散熱方式">
            <button type="button" data-cool="dry"><b>乾式冷卻器</b><span>Dry cooler，顯熱散熱、不蒸發</span></button>
            <button type="button" data-cool="closed_ct"><b>密閉式冷卻水塔</b><span>盤管＋噴灑水蒸發</span></button>
            <button type="button" data-cool="open_ct"><b>開放式冷卻水塔</b><span>冷卻水直接接觸空氣蒸發</span></button>
            <button type="button" data-cool="adiabatic"><b>絕熱／噴霧乾冷器</b><span>炎熱時段才噴水</span></button>
          </div>
          <h3>空調用水量的資料從哪裡來？</h3>
          <div class="choice" id="basisChoice" role="group" aria-label="空調用水資料來源">
            <button type="button" data-basis="hvac"><b>空調組已提供用水量</b><span>直接填 m³/日（建議，責任分界清楚）</span></button>
            <button type="button" data-basis="calc"><b>只有排熱量，幫我估</b><span>依蒸發量與濃縮倍數估算</span></button>
          </div>
        </div>
        <div class="card">
          <h2>有多少人在這裡上班？</h2>
          <p class="sub" id="peopleSub"></p>
          <div id="peopleTW">
            <div class="tbl-wrap"><table class="t" id="twRowsTbl"><thead><tr><th>用途</th><th>樓地板面積 m²</th><th>推算人數</th><th>用水量 m³/日</th><th></th></tr></thead><tbody></tbody></table></div>
            <button type="button" class="addrow" id="addTwRow">＋ 新增用途</button>
          </div>
          <div id="peopleOcc" class="grid">
            <div class="f"><label for="occ">常駐人數（輪班最大同時在廠）</label><input type="number" id="occ" min="0" step="1" data-bind="domestic.occupants"></div>
          </div>
        </div>
        <div class="card">
          <h2>目前結果</h2>
          <p class="sub">右側摘要隨輸入即時更新。點任一結果可展開算式、代入值與出處；顏色標籤代表數字的依據等級。</p>
          <div class="legend" id="legend"></div>
          <div id="checksAll"></div>
        </div>
      </section>

      <!-- 2 用水量 -->
      <section class="pane" data-pane="demand" hidden>
        <div class="card">
          <h2>空調及製程用水</h2>
          <p class="sub">本工具不重算冷卻系統，只把空調組提供的數字納入水量平衡，或在早期階段用排熱量做估算。</p>
          <div id="coolHvac" class="grid">
            <div class="f"><label for="hvacDaily">空調補水量 m³/日</label><input type="number" id="hvacDaily" min="0" step="0.01" data-bind="cooling.hvacDaily"><div class="hint">空調組提供的滿載日補水量（蒸發＋排放＋飛濺）</div></div>
            <div class="f"><label for="hvacMaxHour">最大時補水量 m³/h（選填）</label><input type="number" id="hvacMaxHour" min="0" step="0.01" data-bind="cooling.hvacMaxHour"><div class="hint">留空則以日平均 × 尖峰係數估計</div></div>
            <div class="f" id="cocHvacF"><label for="cocH">濃縮倍數 COC（空調組）</label><input type="number" id="cocH" min="1.1" step="0.1" data-bind="cooling.coc"><div class="hint">用來判斷補給水水質是否足夠</div></div>
            <div class="f" id="heatHvacF"><label for="heatKW2">冷卻塔排熱量 kW（選填）</label><input type="number" id="heatKW2" min="0" step="10" data-bind="cooling.heatKW" data-null="1"><div class="hint">填入後與空調組日量做物理交叉檢查（Range、負載率、蒸發比例沿用「只有排熱量」頁籤的設定）；留空＝不檢查</div></div>
          </div>
          <div id="coolCalc" class="grid">
            <div class="f"><label for="heatKW">冷卻塔排熱量 kW</label><input type="number" id="heatKW" min="0" step="10" data-bind="cooling.heatKW"><div class="hint">≈ IT 負載 + 機電損失中由冷卻塔排出的部分</div></div>
            <div class="f"><label for="rangeC">冷卻水溫差 Range °C</label><input type="number" id="rangeC" min="0.5" step="0.5" data-bind="cooling.rangeC"></div>
            <div class="f"><label for="coc">濃縮倍數 COC</label><input type="number" id="coc" min="1.1" step="0.1" data-bind="cooling.coc"></div>
            <div class="f"><label for="wetFrac">蒸發散熱比例</label><input type="number" id="wetFrac" min="0" max="1" step="0.05" data-bind="cooling.wetFrac"><div class="hint">密閉式濕式運轉取 1.0；絕熱式填噴水時數比例</div></div>
            <div class="f"><label for="loadFactor">日平均負載率</label><input type="number" id="loadFactor" min="0" max="1" step="0.05" data-bind="cooling.loadFactor"></div>
          </div>
          <div class="grid" style="margin-top:12px">
            <div class="f"><label for="humid">加濕器補水 m³/日</label><input type="number" id="humid" min="0" step="0.1" data-bind="cooling.humidDaily"><div class="hint">蒸發式加濕器，空調組提供</div></div>
          </div>
          <h3>其他用水（洗滌、清潔、景觀…）</h3>
          <div class="tbl-wrap"><table class="t" id="othersTbl"><thead><tr><th>名稱</th><th>m³/日</th><th></th></tr></thead><tbody></tbody></table></div>
          <button type="button" class="addrow" id="addOther">＋ 新增</button>
          <div id="outCool"></div>
        </div>
        <div class="card">
          <h2>生活用水與一日設計用水量</h2>
          <p class="sub" id="demandSub"></p>
          <div class="seg" id="twModeSeg" role="group" aria-label="台水計算格式" style="margin-bottom:8px">
            <button type="button" data-twmode="submit">送審格式（台水表）</button>
            <button type="button" data-twmode="eng">工程保守</button>
          </div>
          <div id="outDemand"></div>
          <details class="more"><summary>用水量相關設計參數（可覆寫）</summary><p class="sub" style="margin:6px 0">設計裕度分成「生活」與「空調／製程」兩個：空調組提供的補水量通常已含裕度，空調／製程裕度預設 1.0，避免重複計算。</p><div class="tbl-wrap"><table class="t ptab" id="pDemand"></table></div></details>
        </div>
        <div class="card" id="fixtureCard">
          <h2>衛生器具（尖峰流量）</h2>
          <p class="sub">IPC 以器具給水單位（WSFU）加總後查 Hunter 曲線得尖峰流量；有沖水閥時用沖水閥欄。</p>
          <div class="tbl-wrap"><table class="t" id="fixTbl"><thead><tr><th>器具</th><th>WSFU</th><th>數量</th></tr></thead><tbody></tbody></table></div>
        </div>
        <div class="card" id="peakManualCard">
          <h2>生活用水尖峰流量</h2>
          <p class="sub">此區域的尖峰流量計算方法尚未完成查證，請依當地規範計算後輸入。</p>
          <div class="grid"><div class="f"><label for="peakLpm">生活用水瞬時尖峰 L/min</label><input type="number" id="peakLpm" min="0" step="1" data-bind="domestic.peakLpm"></div></div>
        </div>
        <div class="card"><h2>尖峰流量結果</h2><div id="outPeak"></div></div>
        <div class="card"><h2>水資源平衡</h2><p class="sub">進水 = 生活 + 空調補水 + 加濕 + 其他；冷卻塔補水最終一部分蒸發、一部分排放到污水。這張圖可直接作為用水平衡圖的底稿。</p><div class="tbl-wrap" id="outBalance"></div></div>
      </section>

      <!-- 3 進水與儲水 -->
      <section class="pane" data-pane="supply" hidden>
        <div class="storebar" id="storeBar"></div>
        <div class="card">
          <h2>進水管口徑與基地供水能力</h2>
          <p class="sub" id="svcSub"></p>
          <div class="grid">
            <div class="f"><label for="supCap">基地供水上限 m³/日（選填）</label><input type="number" id="supCap" min="0" step="1" data-bind="supplyCapDay" data-null="1"><div class="hint">供水單位或業主提供；填入後檢查日設計用水量是否超過，並算水箱補滿天數</div></div>
            <div class="f"><label for="supCapFire">消防補水 m³/日（選填，另計）</label><input type="number" id="supCapFire" min="0" step="1" data-bind="supplyCapFire" data-null="1"><div class="hint">不計入日設計用水量；用來估消防水箱補滿天數</div></div>
            <div class="f" id="svcBasisF"><label for="svcBasis">進水管流量基準</label><select id="svcBasis"><option value="storage">儲水補水：Vd 24 h 均勻進水（預設）</option><option value="peak">尖峰直供：生活尖峰 + 空調最大時</option></select><div class="hint">有水箱時市政進水只需補水箱，尖峰由水箱後泵浦承擔</div></div>
          </div>
          <div id="outService"></div>
        </div>
        <div class="card">
          <h2>水池與水箱</h2>
          <p class="sub">每一種水箱（受水箱、生活、空調、消防…）各自設定：容量規則決定「需要多少」，單顆長寬高決定「切成幾顆」。生活與空調補水分開設置：冷卻塔屬高危害交叉連接，空調補水要經空氣間隙的 Break tank 與飲用水隔開。消防水箱容量由消防組提供，工具只收數字。</p>
          <div class="grid">
            <div class="f" id="totPctF"><label for="totPct">水池＋水塔合計下限</label>
              <select id="totPct"><option value="40">40%（自來水用戶用水設備標準 §6 法定下限）</option><option value="100">100%（一日）</option><option value="200">200%（二日，§6 上限）</option><option value="300">300%（部分台水區處審查表所列）</option></select></div>
            <div class="f" id="adoptVGF"><label for="adoptVG">實際採用 蓄水池 VG m³（選填）</label><input type="number" id="adoptVG" min="0" step="1" data-bind="adoptVG"></div>
            <div class="f" id="adoptVTF"><label for="adoptVT">實際採用 水塔 VT m³（選填）</label><input type="number" id="adoptVT" min="0" step="1" data-bind="adoptVT"></div>
          </div>
          <h3>水箱設定</h3>
          <div class="tbl-wrap"><table class="t tank-tbl" id="tankTbl"></table></div>
          <div class="btnrow">
            <button type="button" class="addrow" id="addTank">＋ 新增水箱</button>
            <button type="button" class="addrow" id="tplTank4" title="受水箱 → 生活／空調／消防水箱">載入範本：受水箱＋生活＋空調＋消防</button>
            <button type="button" class="addrow" id="tplTank3" title="與舊版相同：生活、空調、消防三個水池">恢復預設：生活＋空調＋消防</button>
          </div>
          <p class="hint" style="margin:6px 0 0">「顆數」選「由尺寸算」＝依需求容量 ÷ 單顆淨容量（長×寬×(高−乾舷)）進位；選「指定」＝你直接填顆數，工具回報每顆需要多大。尺寸預設值只是佔位，請依實際水箱規格修改。</p>
          <h3>計算結果</h3>
          <div class="tbl-wrap"><table class="t" id="tankRes"></table></div>
          <div id="tankTodo"></div>
          <div id="outStorage"></div>
          <details class="more"><summary>儲水相關設計參數（可覆寫）</summary><div class="tbl-wrap"><table class="t ptab" id="pStorage"></table></div></details>
        </div>
      </section>

      <!-- 4 泵浦 -->
      <section class="pane" data-pane="pumps" hidden>
        <div class="card">
          <h2>分區泵組</h2>
          <p class="sub">每組泵浦的流量自動取自生活尖峰或空調補水最大時；管徑依「流速上限」與「摩擦梯度上限」兩條件自動選，揚程 = 靜揚程 + 摩擦損失 + 末端所需壓力。</p>
          <details class="more" open style="margin:0 0 10px;border-top:0;padding-top:0"><summary>每一欄怎麼填？（白話說明）</summary>
            <div class="helpbox">
              <p><b>流量來源</b>：這組泵要供應哪一類水。「生活尖峰」＝全棟衛生器具同時使用的最大瞬間流量（第 2 步算出）；「空調補水」＝冷卻塔／空調系統補水的最大時流量；「自填 L/min」＝你已經知道流量，直接填。</p>
              <p><b>分配比例（%）</b>：<u>這組泵負責那一類流量的百分之幾</u>。只有一組泵供應全棟就填 <b>100</b>；如果分成「低區」「高區」兩組泵各負責一部分，例如低區 40、高區 60（兩組加起來 100）。數字下方的灰字會即時顯示換算後的實際流量 L/min。</p>
              <p><b>自填 L/min</b>：選「自填」時，這一欄就是直接輸入流量（公升／分鐘），不是百分比。</p>
              <p><b>靜揚程</b>：水從水池水面抬升到最高用水點的高低差（m）。<u>留空＝自動</u>，由「5 系統昇位與管徑」的樓層高度推算。<b>末端壓力</b>：最高處器具所需的剩餘水壓（m 水柱），留空＝依法規預設（一般水栓 3 m、沖水閥 10 m）。<b>用＋備</b>：運轉台數＋備用台數，例如 1+1。</p>
            </div></details>
          <div class="tbl-wrap"><table class="t" id="pumpTbl"><thead><tr><th>名稱</th><th>流量來源</th><th title="這組泵負責該類流量的幾 % ；選『自填』時為直接輸入 L/min">分配比例 %<br><span style="font-weight:400">（自填時為 L/min）</span></th><th>靜揚程 m<br><span style="font-weight:400">（空白＝自動）</span></th><th>管長 m</th><th>末端壓力 m<br><span style="font-weight:400">（空白＝法規預設）</span></th><th>用＋備</th><th title="選吸水水箱＝取其最低有效水位標高；或直接填標高 m。靜揚程留空時，與出水點標高相減得靜揚程">吸水來源<br><span style="font-weight:400">（水箱／標高 m）</span></th><th title="轉輸泵：選出水（目標）水箱＝流量取其下游最大時需求；或直接填出水點標高 m">出水目標<br><span style="font-weight:400">（水箱／標高 m）</span></th><th></th></tr></thead><tbody></tbody></table></div>
          <button type="button" class="addrow" id="addPump">＋ 新增泵組</button>
          <div id="outPumps"></div>
          <details class="more"><summary>泵浦與管路設計參數（可覆寫）</summary><div class="tbl-wrap"><table class="t ptab" id="pPump"></table></div></details>
        </div>
        <div class="card" id="twcHeadCard">
          <h2>台水表格式：高置水塔揚水泵</h2>
          <p class="sub">台水內線審查計算表以「30 分鐘充滿水塔」計揚水量，揚程含 0.34 倍水錘加重。只有設高置水塔時才有意義；分區加壓供水請看上方泵組。</p>
          <label style="display:flex;gap:8px;align-items:center;font-size:13px;margin-bottom:8px"><input type="checkbox" id="twcEnable"> 在計算書中列出台水表格式揚程</label>
          <div class="grid">
            <div class="f"><label for="twB">樓高 m</label><input type="number" id="twB" step="0.1" data-bind="twcHead.building"></div>
            <div class="f"><label for="twL">管長 m</label><input type="number" id="twL" step="0.1" data-bind="twcHead.L"></div>
            <div class="f"><label for="twD">揚水管口徑 mm</label><input type="number" id="twD" step="1" data-bind="twcHead.D"></div>
            <div class="f"><label for="twV">流速 m/s</label><input type="number" id="twV" step="0.1" data-bind="twcHead.V"></div>
            <div class="f"><label for="twVT">水塔容量 VT m³</label><input type="number" id="twVT" step="1" data-bind="twcHead.vt"></div>
          </div>
          <div id="outTwHead"></div>
        </div>
      </section>

      <!-- 5 系統昇位與管徑 -->
      <section class="pane" data-pane="flow" hidden>
        <div class="card">
          <h2>建築與管路條件</h2>
          <p class="sub">告訴工具「水要往上送幾層、管子大約多長」，它就會從市水引入管開始，一路算到每層的末端器具：每一段管的流量、管徑、流速與摩擦損失，以及頂層水龍頭還剩多少水壓。這些條件只影響本頁與泵浦的靜揚程（泵組表靜揚程留空時自動採用）。</p>
          <div class="seg" id="layoutSeg" role="group" aria-label="建築配置" style="margin-bottom:10px">
            <button type="button" data-layout="multistory">多層樓（泵送到各層）</button>
            <button type="button" data-layout="flat">平鋪式（單層／低矮廠房）</button>
          </div>
          <p class="sub" id="layoutNote" style="margin-top:0"></p>
          <div class="grid">
            <div class="f" id="nFloorsF"><label for="nFloors">服務樓層數（地上）</label><input type="number" id="nFloors" min="1" max="60" step="1" data-bind="net.floors"><div class="hint">生活立管服務的樓層；各層器具與負荷假設均分</div></div>
            <div class="f" id="nFloorHF"><label for="nFloorH">樓層高度 m</label><input type="number" id="nFloorH" min="2" step="0.1" data-bind="net.floorH"></div>
            <div class="f"><label for="nBasement">泵房／水池底在地面下 m</label><input type="number" id="nBasement" min="0" step="0.5" data-bind="net.basement"><div class="hint">泵浦所在標高 = −此值（地面層 ±0）</div></div>
            <div class="f"><label for="nTermH">末端器具接管高度 m</label><input type="number" id="nTermH" min="0" step="0.1" data-bind="net.termH"><div class="hint">距該層樓板；水龍頭、沖水閥約 1.0–1.2 m</div></div>
            <div class="f"><label for="nLenMain">市水引入管長 m</label><input type="number" id="nLenMain" min="0" step="1" data-bind="net.lenMain"></div>
            <div class="f"><label for="nLenHdr">泵出口到立管底長 m</label><input type="number" id="nLenHdr" min="0" step="1" data-bind="net.lenHdr"></div>
            <div class="f"><label for="nLenBr">每層橫支管最遠長度 m</label><input type="number" id="nLenBr" min="0" step="1" data-bind="net.lenBranch"></div>
            <div class="f"><label for="nLenTerm">器具接管長度 m</label><input type="number" id="nLenTerm" min="0" step="0.5" data-bind="net.lenTerm"></div>
          </div>
          <label id="nRoofHvacL" style="display:flex;gap:8px;align-items:center;font-size:13px;margin-top:10px"><input type="checkbox" id="nRoofHvac"> 空調補水立管送到屋頂（冷卻塔在屋頂時勾選）</label>
        </div>
        <div class="card">
          <h2>系統昇位與管徑圖（System Flow）</h2>
          <p class="sub">由左至右：市水 → 水池 → 泵浦 → 立管 → 各層橫支管 → 末端器具。管徑依「流速上限」與「摩擦梯度上限」兩個條件取大者，再選管材表中最接近的標準管；立管與支管流量依各層累計器具數量（Hunter 曲線）或負荷占比遞減。</p>
          <div class="netsvg" id="outNetSvg"></div>
          <div id="outNetChecks"></div>
        </div>
        <div class="card">
          <h2>管徑表（主管＋支管）</h2>
          <div class="tbl-wrap"><table class="t" id="netTbl"></table></div>
          <h3>各層末端可用壓力</h3>
          <div class="tbl-wrap"><table class="t" id="netProf"></table></div>
          <details class="more"><summary>管徑選定準則與參數（可覆寫）</summary><div class="tbl-wrap"><table class="t ptab" id="pNet"></table></div></details>
        </div>
      </section>

      <!-- 6 水質 -->
      <section class="pane" data-pane="wq" hidden>
        <div class="card">
          <h2>原水水質</h2>
          <p class="sub">填入水源的水質報告數值（自來水公司淨水場公告或實驗室檢驗報告），或載入下方的公開資料。工具會依「用途」分別比對基準，並列出報價時該不該編列水處理設備。沒有的數值留空，工具會標示「請廠商確認」而不是假設。</p>
          <div class="grid" style="margin-bottom:10px">
            <div class="f"><label for="wqPreset">載入公開水質資料</label><select id="wqPreset"><option value="">— 自行輸入 —</option></select><div class="hint" id="wqPresetNote"></div></div>
            <div class="f"><label for="wqPotable">生活回路飲用水基準</label><select id="wqPotable"></select><div class="hint" id="wqPotableNote"></div></div>
            <div class="f"><label for="wqCircBasis">冷卻塔循環水基準</label><select id="wqCircBasis"></select><div class="hint" id="wqCircNote"></div></div>
          </div>
          <label style="display:flex;gap:8px;align-items:flex-start;font-size:13px;margin:0 0 10px"><input type="checkbox" id="wqPremix" style="margin-top:3px"> <span>二次側 TCS 採「預混冷卻液」（由冷卻液廠商供應，不在現場用 RO／DI 製備）<span class="hint" style="display:block">不勾選時，報價提醒會列出 TCS 充水製備（RO＋DI＋精密過濾）。TCS 規格由空調組與 CDU／冷卻液廠商決定。</span></span></label>
          <div class="grid">
            <div class="f"><label for="wq_ph">pH</label><input type="number" id="wq_ph" step="0.1" data-bind="wq.ph"></div>
            <div class="f"><label for="wq_ec">導電度 µS/cm</label><input type="number" id="wq_ec" step="1" data-bind="wq.ec" data-null="1"></div>
            <div class="f"><label for="wq_tds">TDS mg/L</label><input type="number" id="wq_tds" step="1" data-bind="wq.tds" data-null="1"></div>
            <div class="f"><label for="wq_hard">總硬度 mg/L as CaCO₃</label><input type="number" id="wq_hard" step="1" data-bind="wq.hard" data-null="1"></div>
            <div class="f"><label for="wq_alk">總鹼度 mg/L as CaCO₃</label><input type="number" id="wq_alk" step="1" data-bind="wq.alk" data-null="1"></div>
            <div class="f"><label for="wq_cl">氯鹽 mg/L</label><input type="number" id="wq_cl" step="0.1" data-bind="wq.cl" data-null="1"></div>
            <div class="f"><label for="wq_so4">硫酸鹽 mg/L</label><input type="number" id="wq_so4" step="1" data-bind="wq.so4" data-null="1"></div>
            <div class="f"><label for="wq_sio2">二氧化矽 mg/L</label><input type="number" id="wq_sio2" step="1" data-bind="wq.sio2" data-null="1"></div>
            <div class="f"><label for="wq_turb">濁度 NTU</label><input type="number" id="wq_turb" step="0.01" data-bind="wq.turb" data-null="1"></div>
          </div>
        </div>
        <div class="card">
          <h2>水處理設備報價提醒</h2>
          <p class="sub">這張表可以直接附在詢價文件：告訴廠商哪些水處理設備與系統「必須編列」、「建議編列」、「請廠商確認」或「不需要」，以及原因（原水數值對上哪個基準）。判斷只用已登錄出處的基準值；沒有數值依據的項目一律交由廠商確認。</p>
          <div class="tbl-wrap"><table class="t" id="wqPlan"></table></div>
        </div>
        <div class="card">
          <h2>各用途水質比對</h2>
          <p class="sub">同一份原水，用在不同地方的要求完全不同：生活用水看飲用水標準；冷卻塔補水看濃縮倍數；一次側（FWS）與液冷二次側（TCS）充水要嚴格得多。</p>
          <div id="wqSys"></div>
          <h3>冷卻塔不加藥可達濃縮倍數</h3>
          <div class="tbl-wrap"><table class="t" id="wqTbl"></table></div>
          <div id="outWQ"></div>
          <h3>循環水濃度直接比較</h3>
          <div id="wqCircCap" class="sub"></div>
          <div class="tbl-wrap"><table class="t" id="wqCirc"></table></div>
          <h3>二次側 TCS／設施水充水 <span class="scope">空調組 SCOPE · 介面資訊</span></h3>
          <div id="wqTcs" class="sub"></div>
        </div>
        <div class="card">
          <h2>各國飲用水標準比對</h2>
          <p class="sub">同一份原水對各國飲用水標準的符合情形（只比對該標準有列數值的項目；「—」表示該標準沒有此項限值）。</p>
          <div class="tbl-wrap"><table class="t" id="wqCmp"></table></div>
        </div>
        <div class="card">
          <h2>預設水質基準一覽</h2>
          <p class="sub">工具內建的各用途基準值與出處。新增國家或業主基準時，只需補資料，不需改計算。越南暫無已查證數值（工具會標示未查證）。</p>
          <div class="tbl-wrap"><table class="t" id="wqStd"></table></div>
        </div>
      </section>

      <!-- 6 規範與交付 -->
      <section class="pane" data-pane="spec" hidden>
        <div class="card"><h2>給水系統設計規範要點</h2><p class="sub">依所選法規區域列出管材、防逆流與壓力要求；載入業主設計基準後會加上業主要求並標示。</p><div class="tbl-wrap"><table class="t" id="specTbl"></table></div></div>
        <div class="card">
          <h2>30% 基礎設計應交付文件</h2>
          <p class="sub">30% 基礎設計階段建議備齊的文件。標示「本工具產出」者可直接由本頁匯出。</p>
          <div id="delivList"></div>
        </div>
      </section>

      <!-- 7 匯出 -->
      <section class="pane" data-pane="export" hidden>
        <div class="card">
          <h2>報表</h2>
          <p class="sub" id="exportSub"></p>
          <div id="confirmBox"></div>
          <div class="tbl-wrap"><table class="t" id="expTbl">
            <thead><tr><th>報表</th><th>內容</th><th>A4 列印／PDF</th><th>Word</th><th>Excel</th></tr></thead>
            <tbody>
              <tr><td><b>給水水理計算書</b></td><td>用水量、口徑、儲水、泵浦、系統昇位與管徑圖、水質；每步含公式、代入與出處</td>
                <td><button class="btn" type="button" data-exp="calc-print">列印</button></td><td><button class="btn" type="button" data-exp="calc-docx">.docx</button></td><td><button class="btn" type="button" data-exp="calc-xlsx">.xlsx</button></td></tr>
              <tr><td><b>水質規範與報價基準書</b></td><td>各用途水質基準、各國標準比對、水處理設備報價提醒</td>
                <td><button class="btn" type="button" data-exp="wq-print">列印</button></td><td><button class="btn" type="button" data-exp="wq-docx">.docx</button></td><td><button class="btn" type="button" data-exp="wq-xlsx">.xlsx</button></td></tr>
              <tr><td><b>給水設計規範書</b></td><td>依法規區域的管材、防逆流、壓力要求、系統管徑與交付清單</td>
                <td><button class="btn" type="button" data-exp="spec-print">列印</button></td><td><button class="btn" type="button" data-exp="spec-docx">.docx</button></td><td>—</td></tr>
            </tbody>
          </table></div>
          <p class="sub" style="margin-top:10px">Excel 計算書的每個計算格都是活公式：改淡黃色輸入格，整本會自動重算。工具已用 LibreOffice 重算比對過，Excel 結果與網頁一致。</p>
        </div>
      </section>

      <div class="foot">
        計算結果的採用責任在使用者。標示「工程假設」的數值沒有對應法規，送審前須由設計者確認；標示「預覽」的法規區域只能作初篩。
        業主設計基準以本機 JSON 檔載入，只存在你自己的瀏覽器，不會上傳。<br>
        <span class="mono" id="verLine"></span>
      </div>
    </main>

    <aside class="side" aria-label="計算書摘要">
      <div class="sheet">
        <header><b>計算書摘要</b><span class="badge" id="sideBadge"></span></header>
        <div id="kpis"></div>
        <div class="lights" id="lights"></div>
        <div class="stamp" id="sideStamp"></div>
      </div>
    </aside>
  </div>
</div>
<div id="printArea"></div>
<div class="toast" id="toast" role="status" aria-live="polite"></div>

<script src="../../assets/aidc/profiles.js"></script>
<script src="../../assets/aidc/engine.js"></script>
<script src="../../assets/aidc/ooxml.js"></script>
<script>
(function(){
'use strict';
const PR = window.AIDC_PROFILES, EN = window.AIDC_ENGINE, OX = window.AIDC_OOXML;
const { SOURCES, REGIONS, FIXTURES_IPC, TW_ZONES, WQ } = PR;
const $ = id => document.getElementById(id);
const esc = s => String(s===null||s===undefined?'':s).replace(/[&<>"]/g, c => ({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]));
const fmt = (x, d) => (typeof x === 'number' && isFinite(x)) ? (x === 0 || Math.abs(x) < 1e-9 ? 0 : x).toLocaleString('en-US', {minimumFractionDigits: d===undefined?2:d, maximumFractionDigits: d===undefined?2:d}) : '—';
const TIER = { law:'法規', std:'標準／技術規範', gov:'主管機關', guide:'產業指引', phys:'物理推導', assume:'工程假設', owner:'業主基準', user:'使用者輸入' };

/* ══════════ 水箱預設 ══════════ */
const TANK_DIMS = () => ({ L: 5, W: 5, H: 2, freeboard: 0.5, wall: 0 });
/* 與舊版等價：生活、空調、消防三個水池；hours／fixedCells 留空＝沿用「備援時數」「水池分格數」參數 */
function defaultTanks3(){
  return [
    { id: 't_dom', name: '生活水池', role: 'domestic', feed: 'mains', ruleMode: 'hours', hours: null, pctVd: 20, fixedVolume: null, dims: TANK_DIMS(), cellsMode: 'fixed', fixedCells: null, redundancy: 'none', keepHours: 24, minCells: 1, zLow: null },
    { id: 't_hvac', name: '空調水池', role: 'hvac', feed: 'mains', ruleMode: 'hours', hours: null, pctVd: 20, fixedVolume: null, dims: TANK_DIMS(), cellsMode: 'fixed', fixedCells: null, redundancy: 'none', keepHours: 24, minCells: 1, zLow: null },
    { id: 't_fire', name: '消防水池', role: 'fire', feed: 'mains', ruleMode: 'fixed', hours: null, pctVd: 20, fixedVolume: 0, dims: TANK_DIMS(), cellsMode: 'fixed', fixedCells: 1, redundancy: 'none', keepHours: 24, minCells: 1, zLow: null },
  ];
}
/* 範本：沿用過往專案水流——市政水 → 受水箱；生活／空調／消防水箱由受水箱供水。尺寸與受水箱容量規則均為佔位值 */
function defaultTanks4(){
  const T = (o) => Object.assign({ feed: 't_recv', ruleMode: 'hours', hours: null, pctVd: 20, fixedVolume: null, dims: TANK_DIMS(), cellsMode: 'byDims', fixedCells: null, redundancy: 'none', keepHours: 24, minCells: 2, zLow: null }, o);
  return [
    T({ id: 't_recv', name: '受水箱', role: 'receiving', feed: 'mains', ruleMode: 'pctVd', pctVd: 20 }),
    T({ id: 't_dom', name: '生活水箱', role: 'domestic' }),
    T({ id: 't_hvac', name: '空調水箱', role: 'hvac' }),
    T({ id: 't_fire', name: '消防水箱', role: 'fire', ruleMode: 'fixed', fixedVolume: 0, cellsMode: 'fixed', fixedCells: 1, minCells: 1 }),
  ];
}

/* ══════════ 預設：示範案例（非實際專案）══════════ */
const DEFAULTS = {
  region: 'TW', mode: 'screen', tab: 'start',
  project: { name: '示範案例 AIDC（請改為專案名稱）', docNo: 'XXX-WS-CAL-0001', rev: 'A' },
  twMode: 'submit', zonedSupply: true,
  cooling: { type: 'closed_ct', basis: 'hvac', hvacDaily: 400, hvacMaxHour: null, heatKW: 10000, rangeC: 5, wetFrac: 1, coc: 3, loadFactor: 1, humidDaily: 0 },
  domestic: { twRows: [{ type: 'office', area: 800 }], occupants: 80, fixtures: { wc_fv: 8, ur_fv3: 4, lav: 8, ss: 2, df: 2 }, flushValve: null, peakLpm: 150 },
  others: [],
  fireVolume: 0, adoptVG: null, adoptVT: null,
  supplyCapDay: null, supplyCapFire: null, svcBasis: 'storage',
  tanks: defaultTanks3(),
  pumps: [
    { name: '生活給水加壓泵', kind: 'domestic', share: 100, static: null, length: 150, residual: null, duty: 1, standby: 1 },
    { name: '空調補水泵', kind: 'hvac', share: 100, static: null, length: 200, residual: 15, duty: 1, standby: 1 },
  ],
  net: { enable: true, layout: 'multistory', floors: 3, floorH: 4.5, basement: 4, termH: 1.2, lenMain: 50, lenHdr: 30, lenBranch: 35, lenTerm: 8, roofHvac: true },
  twcHead: { enable: false, building: 10.9, L: 12, D: 150, V: 1.6, vt: 0 },
  wq: Object.assign({ preset: 'fongshan_20260810', potableBasis: '', circBasis: 'jra', tcsPremix: false }, pickWQ(WQ.presets.fongshan_20260810)),
  over: {}, confirm: {},
};
function pickWQ(p){ const o={}; ['ph','ec','tds','hard','alk','cl','so4','sio2','turb'].forEach(k=>o[k]=p[k]===undefined?null:p[k]); return o; }
const clone = o => JSON.parse(JSON.stringify(o));
let state = clone(DEFAULTS);
let owner = null, R = null;

/* ══════════ 狀態存取 ══════════ */
function getPath(o, p){ return p.split('.').reduce((a,k)=>a==null?a:a[k], o); }
function setPath(o, p, v){ const ks=p.split('.'); let a=o; ks.slice(0,-1).forEach(k=>{ if(a[k]==null) a[k]={}; a=a[k]; }); a[ks[ks.length-1]]=v; }

/* URL 只記錄與預設不同的部分 */
function diff(a, b){ if (JSON.stringify(a)===JSON.stringify(b)) return undefined;
  if (a && b && typeof a==='object' && typeof b==='object' && !Array.isArray(a) && !Array.isArray(b)) { const o={}; Object.keys(a).forEach(k=>{ const d=diff(a[k], b[k]); if(d!==undefined) o[k]=d; }); return Object.keys(o).length?o:undefined; }
  return a; }
function merge(base, d){ if (d===undefined) return base; if (base && d && typeof base==='object' && typeof d==='object' && !Array.isArray(d)) { Object.keys(d).forEach(k=>{ base[k]=merge(base[k], d[k]); }); return base; } return d; }
const b64e = s => btoa(unescape(encodeURIComponent(s))), b64d = s => decodeURIComponent(escape(atob(s)));
function readHash(){ const m = location.hash.match(/s=([^&]+)/); if(!m) return; try { const d = JSON.parse(b64d(decodeURIComponent(m[1]))); delete d.confirm; state = merge(clone(DEFAULTS), d); if(!REGIONS[state.region]) state.region='TW';
    /* 舊連結沒有 tanks：以預設的等價水箱承接舊欄位（over.compartments／domHours／coolHours 仍由參數沿用；消防容量取舊 fireVolume） */
    if (!d.tanks) { const fr = state.tanks.find(t => t.role === 'fire'); if (fr) fr.fixedVolume = Number(state.fireVolume) || 0; }
  } catch(e){ /* 連結損毀時使用預設值 */ } }
let hashT = null;
function shareURL(){ const d = diff(state, DEFAULTS) || {}; delete d.confirm; delete d.tab; const s = Object.keys(d).length ? '#s=' + encodeURIComponent(b64e(JSON.stringify(d))) : ''; return location.href.split('#')[0] + s; }
function writeHash(){ clearTimeout(hashT); hashT = setTimeout(()=>{ try{ history.replaceState(null,'',shareURL()); }catch(e){} }, 300); }

/* ══════════ 業主設計基準（本機檔）══════════ */
function loadOwnerStored(){ try { const s = localStorage.getItem('aidc_owner_profile'); if (s) owner = JSON.parse(s); } catch(e){ owner = null; } }
function saveOwner(){ try { if (owner) localStorage.setItem('aidc_owner_profile', JSON.stringify(owner)); else localStorage.removeItem('aidc_owner_profile'); } catch(e){} }

/* ══════════ 引擎輸入 ══════════ */
function engineInput(){
  const s = state;
  return {
    region: s.region, twMode: s.twMode, zonedSupply: s.zonedSupply,
    cooling: s.cooling, domestic: s.domestic, others: s.others,
    fireVolume: s.fireVolume, adoptVG: s.adoptVG, adoptVT: s.adoptVT,
    tanks: s.tanks, supplyCapDay: s.supplyCapDay, supplyCapFire: s.supplyCapFire, svcBasis: s.svcBasis,
    pumps: s.pumps, twcHead: s.twcHead, wq: s.wq, over: s.over, net: s.net,
  };
}

/* ══════════ 呈現工具 ══════════ */
function chips(src){ return '<span class="chips">' + [].concat(src||[]).map(k => { const t = SOURCES[k] ? SOURCES[k].tier : (k==='user'?'user':'assume'); const nm = SOURCES[k] ? SOURCES[k].short : (k==='user'?'使用者輸入':k); return `<span class="chip ${t}" title="${esc(SOURCES[k]?SOURCES[k].full:'')}">${esc(nm)}</span>`; }).join('') + '</span>'; }
function srcFull(src){ return [].concat(src||[]).map(k => SOURCES[k] ? `<div>［${TIER[SOURCES[k].tier]}］${esc(SOURCES[k].full)}${SOURCES[k].url?` <a href="${esc(SOURCES[k].url)}" target="_blank" rel="noopener">連結</a>`:''}</div>` : (k==='user'?'<div>［使用者輸入］</div>':'')).join(''); }
function altUnit(st){
  if (R.units !== 'US' || typeof st.v !== 'number') return '';
  const v = st.v, u = st.unit;
  const m = { 'L/min': [v/3.785411784, 'gpm'], 'm': [v/0.3048, 'ft'], 'mm': [v/25.4, 'in'], 'm³/d': [v*264.172, 'gal/d'], 'm³': [v*264.172, 'gal'], 'm³/h': [v*4.402868, 'gpm'], 'm/s': [v/0.3048, 'ft/s'], 'kW': [v/0.7457, 'hp'] }[u];
  return m ? `<span class="alt">≈ ${fmt(m[0], m[0]>=100?0:2)} ${m[1]}</span>` : '';
}
function smart(v){ if (!isFinite(v)) return '—'; if (Number.isInteger(v)) return fmt(v,0); const a=Math.abs(v); if (a>=1000) return fmt(v,1); if (a>=1) return fmt(v,2); return String(Number(v.toPrecision(3))); }
function valText(st){ if (typeof st.v !== 'number') return esc(st.v); if (st.fmt!==undefined) return fmt(st.v, st.fmt); return smart(st.v); }
function resRow(id, opts){
  const st = R.index[id]; if (!st) return '';
  opts = opts || {};
  const cls = ['res', opts.key?'key':'', st.kind==='in'?'in':''].join(' ');
  const body = st.kind==='in'
    ? `<div>輸入值${st.note?'：'+esc(st.note):''}</div>${chips(st.src)}<div>${srcFull(st.src)}</div>`
    : st.kind==='text' ? `${chips(st.src)}`
    : `<div class="fx">${esc(st.f)}</div>${st.sub?`<div class="sb">代入：${esc(st.sub)}</div>`:''}${st.note?`<div>${esc(st.note)}</div>`:''}${chips(st.src)}<div>${srcFull(st.src)}</div>`;
  return `<details class="${cls}"${opts.open?' open':''}><summary><span class="lab">${esc(st.label)}</span><span class="val">${valText(st)}<small>${esc(st.unit && st.unit!=='—' ? st.unit : '')}</small>${altUnit(st)}</span></summary><div class="body">${body}</div></details>`;
}
function rows(ids, keyIds){ keyIds = keyIds||[]; return ids.filter(id=>R.index[id]).map(id => resRow(id, {key: keyIds.includes(id)})).join(''); }
function checksIn(secPrefix){ const icon={pass:'✓',fail:'✕',warn:'!',info:'i'}; return R.checks.filter(c => !secPrefix || c.sec.startsWith(secPrefix)).map(c => `<div class="chk ${c.level}"><span class="i">${icon[c.level]}</span><span class="m">${c.msg} ${chips(c.src)}</span></div>`).join(''); }

/* ══════════ 參數覆寫表 ══════════ */
const PARAM_LABEL = {
  totMinPct:['水池＋水塔合計下限','%'], vgMinPct:['蓄水池下限','%'], domHours:['生活用水備援時數','h'], coolHours:['空調補水備援時數','h'], compartments:['水池分格數','格'],
  vMax:['管內流速上限','m/s'], gradMax:['摩擦梯度上限','m/100m'], hwC:['Hazen-Williams C','—'], fittingPct:['管件當量長度加成','%'],
  pumpEff:['泵浦效率','—'], pumpMargin:['馬達裕度','—'], resGeneral:['末端壓力（一般器具）','m'], resFlushValve:['末端壓力（沖水閥）','m'],
  minBranchDN:['器具接管最小口徑 DN','mm'], minFlushDN:['沖水閥接管最小口徑 DN','mm'], totMaxDays:['水池＋水塔合計上限','日'], twSF:['台水安全係數（手動）','—'],
  peakK:['瞬時尖峰係數','—'], useHours:['使用時間','h'], perCapLpd:['每人日用水量','L/人·日'], designMargin:['設計裕度（舊）','—'], designMarginDom:['生活用水設計裕度','—'], designMarginProc:['空調／製程設計裕度','—'], maxCellVolume:['單顆水箱容量上限','m³'], hvacPeak:['空調補水尖峰係數','—'], driftPct:['飛濺率','%'], evapRule:['蒸發率','1/°C'],
};
function baseOf(k){ try { const mp = EN.makeParams(REGIONS[state.region], owner, {}); const v = mp.P(k); return mp.used[k] ? { v, src: mp.used[k].src } : null; } catch(e){ return null; } }
function overrides(){ return Object.keys(state.over).map(k => { const lab = PARAM_LABEL[k] || [k, '']; return { k, label: lab[0], unit: lab[1], v: state.over[k], base: baseOf(k), used: !!(R && R.params[k] && R.params[k].src === 'user') }; }); }
function paramTable(el, keys){
  el.innerHTML = '<thead><tr><th>參數</th><th>目前採用值</th><th>依據</th><th>覆寫（改這欄）</th></tr></thead><tbody>' + keys.filter(k => R.params[k]).map(k => {
    const u = R.params[k], lab = PARAM_LABEL[k] || [k,''];
    const ov = state.over[k]; const b = ov !== undefined ? baseOf(k) : null;
    return `<tr><td>${esc(lab[0])}<div class="hint" style="font-size:11px;color:var(--dimmer)">${esc(u.note||'')}</div></td><td class="r">${esc(u.v)} ${esc(lab[1])}</td><td>${chips(u.src)}</td><td><input type="number" step="any" data-over="${k}" value="${ov===undefined?'':ov}" class="${ov!==undefined?'ovr':''}" aria-label="覆寫 ${esc(lab[0])}">${b?`<div class="hint" style="font-size:11px;color:var(--dimmer)">預設：${esc(b.v)}（${esc(srcShort(b.src))}）</div>`:''}</td></tr>`;
  }).join('') + '</tbody>';
}
document.addEventListener('input', e => {
  const k = e.target.dataset && e.target.dataset.over; if (!k) return;
  const v = e.target.value.trim();
  if (v === '') delete state.over[k]; else { const n = Number(v); if (!isFinite(n)) return; state.over[k] = n; }
  e.target.classList.toggle('ovr', v !== '');
  render(true);
});

/* ══════════ 綁定一般輸入（打字時不重建 DOM）══════════ */
function bindAll(){
  document.querySelectorAll('[data-bind]').forEach(el => {
    const p = el.dataset.bind;
    el.addEventListener('input', () => {
      if (el.type === 'number') {
        if (el.value.trim()==='') { if (el.dataset.null) { setPath(state, p, null); render(true); } return; }
        const n = Number(el.value); if (!isFinite(n)) return; setPath(state, p, n);
      } else setPath(state, p, el.value);
      if (p.startsWith('wq.')) { state.wq.preset = ''; $('wqPreset').value=''; }
      render(true);
    });
    el.addEventListener('blur', () => { if (el.type==='number' && el.value.trim()==='' && !el.dataset.null) paintInputs(); });
  });
}
function paintInputs(){
  document.querySelectorAll('[data-bind]').forEach(el => {
    if (document.activeElement === el) return;
    const v = getPath(state, el.dataset.bind);
    el.value = (v===null||v===undefined) ? '' : v;
  });
  $('totPct').value = String(state.over.totMinPct || 40);
  $('twcEnable').checked = !!state.twcHead.enable;
  $('wqPreset').value = state.wq.preset || '';
  $('svcBasis').value = state.svcBasis || 'storage';
  $('wqPotable').value = state.wq.potableBasis || '';
  $('wqCircBasis').value = state.wq.circBasis || 'jra';
  $('wqPremix').checked = !!state.wq.tcsPremix;
  const pr = wqPresetList()[state.wq.preset]; $('wqPresetNote').textContent = pr ? (pr.note||'') : '';
}

/* ══════════ 動態表格 ══════════ */
function buildTwRows(){
  const tb = $('twRowsTbl').tBodies[0]; tb.innerHTML = '';
  state.domestic.twRows.forEach((r, i) => {
    const tr = document.createElement('tr');
    tr.innerHTML = `<td><select aria-label="用途">${Object.entries(TW_ZONES).map(([k,z])=>`<option value="${k}"${r.type===k?' selected':''}>${z.label}</option>`).join('')}</select></td><td><input type="number" min="0" step="1" value="${r.area}" aria-label="樓地板面積"></td><td class="r" data-c="p"></td><td class="r" data-c="v"></td><td><button class="rm" type="button" aria-label="刪除">×</button></td>`;
    tr.querySelector('select').onchange = e => { r.type = e.target.value; render(true); };
    tr.querySelector('input').oninput = e => { const n=Number(e.target.value); if (e.target.value!=='' && isFinite(n)) { r.area=n; render(true);} };
    tr.querySelector('.rm').onclick = () => { state.domestic.twRows.splice(i,1); buildTwRows(); render(true); };
    tb.appendChild(tr);
  });
}
function paintTwRows(){
  Array.from($('twRowsTbl').tBodies[0].rows).forEach((tr, i) => {
    const r = state.domestic.twRows[i]; const z = TW_ZONES[r.type]||TW_ZONES.office;
    tr.querySelector('[data-c=p]').textContent = fmt(r.area*z.eff*z.density, 1);
    tr.querySelector('[data-c=v]').textContent = fmt(r.area*z.eff*z.density*z.unit, 2);
  });
}
function buildOthers(){
  const tb = $('othersTbl').tBodies[0]; tb.innerHTML = '';
  state.others.forEach((o, i) => {
    const tr = document.createElement('tr');
    tr.innerHTML = `<td><input type="text" value="${esc(o.name)}" aria-label="名稱"></td><td><input type="number" min="0" step="0.1" value="${o.daily}" aria-label="m³/日"></td><td><button class="rm" type="button" aria-label="刪除">×</button></td>`;
    const [a, b] = tr.querySelectorAll('input');
    a.oninput = () => { o.name = a.value; render(true); };
    b.oninput = () => { const n=Number(b.value); if (b.value!==''&&isFinite(n)) { o.daily=n; render(true);} };
    tr.querySelector('.rm').onclick = () => { state.others.splice(i,1); buildOthers(); render(true); };
    tb.appendChild(tr);
  });
}
function buildFixtures(){
  const tb = $('fixTbl').tBodies[0]; tb.innerHTML = '';
  FIXTURES_IPC.forEach(F => {
    const tr = document.createElement('tr');
    tr.innerHTML = `<td>${esc(F.label)}</td><td class="r">${F.wsfu}</td><td><input type="number" min="0" step="1" value="${state.domestic.fixtures[F.key]||0}" aria-label="${esc(F.label)} 數量" style="max-width:100px"></td>`;
    tr.querySelector('input').oninput = e => { const n=Number(e.target.value); if(e.target.value!==''&&isFinite(n)){ state.domestic.fixtures[F.key]=n; render(true);} };
    tb.appendChild(tr);
  });
}
/* ══════════ 水箱表格 ══════════ */
const ROLE_LABEL = { receiving: '受水箱', domestic: '生活', hvac: '空調補水', fire: '消防', custom: '自訂' };
const numOrNull = v => { if (v === null || v === undefined) return null; const t = String(v).trim(); if (t === '') return null; const n = Number(t); return isFinite(n) ? n : null; };
const optHTML = (list, cur) => list.map(([v, l]) => `<option value="${esc(v)}"${String(cur) === String(v) ? ' selected' : ''}>${esc(l)}</option>`).join('');
function newTankId(){ let i = 1; while (state.tanks.some(t => t.id === 't' + i)) i++; return 't' + i; }
function tankOptions(selfId, withMains){
  return (withMains ? [['mains', '市政水']] : []).concat(state.tanks.filter(t => t.id !== selfId).map(t => [t.id, t.name || t.id]));
}
function buildTanks(){
  const el = $('tankTbl');
  el.innerHTML = '<thead><tr><th>名稱／角色</th><th>水源</th><th>容量規則</th><th title="單顆淨容量 = 長 × 寬 × (高 − 乾舷)">單顆尺寸 m<br><span style="font-weight:400">長 × 寬 × 高；乾舷</span></th><th>顆數</th><th title="無＝不留備援；一顆停用仍維持全量＝多設一顆；一顆停用維持時數＝停一顆時剩餘容量至少撐 N 小時">備援</th><th title="平鋪式：泵浦吸水標高取此值；留空＝不設">最低有效水位標高 m</th><th></th></tr></thead><tbody></tbody>';
  const tb = el.tBodies[0];
  state.tanks.forEach((t, i) => {
    t.dims = t.dims || { L: 0, W: 0, H: 0, freeboard: 0.5, wall: 0 };
    const tr = document.createElement('tr');
    const rule = t.ruleMode || 'hours';
    const ruleVal = rule === 'hours' ? t.hours : rule === 'pctVd' ? t.pctVd : t.fixedVolume;
    const rulePh = rule === 'hours' ? '沿用參數' : '';
    const byDims = t.cellsMode === 'byDims';
    tr.innerHTML = `
      <td><div class="stack"><input type="text" value="${esc(t.name)}" aria-label="水箱名稱" style="min-width:110px"><select aria-label="角色">${optHTML(Object.entries(ROLE_LABEL), t.role)}</select></div></td>
      <td><select aria-label="水源" style="min-width:96px">${optHTML(tankOptions(t.id, true), t.feed || 'mains')}</select></td>
      <td><div class="stack"><select aria-label="容量規則" style="min-width:130px">${optHTML([['hours', '備援時數 h'], ['pctVd', '占 Vd 比例 %'], ['fixed', '指定容量 m³']], rule)}</select><input type="number" min="0" step="any" value="${ruleVal === null || ruleVal === undefined ? '' : ruleVal}" placeholder="${rulePh}" aria-label="容量規則數值">${t.role === 'custom' ? `<input type="number" min="0" step="any" value="${t.demand === undefined || t.demand === null ? '' : t.demand}" placeholder="日需求 m³/d" aria-label="自訂水箱的下游日需求 m³/d">` : ''}</div></td>
      <td><div class="stack"><div class="dims${byDims ? '' : ' off'}"><input type="number" min="0" step="any" value="${t.dims.L}" aria-label="單顆長 m" placeholder="長"><input type="number" min="0" step="any" value="${t.dims.W}" aria-label="單顆寬 m" placeholder="寬"><input type="number" min="0" step="any" value="${t.dims.H}" aria-label="單顆高 m" placeholder="高"></div><input type="number" min="0" step="any" value="${t.dims.freeboard}" aria-label="乾舷 m" placeholder="乾舷 m" style="max-width:96px"></div></td>
      <td><div class="stack"><select aria-label="顆數方式" style="min-width:104px">${optHTML([['byDims', '由尺寸算'], ['fixed', '指定顆數']], byDims ? 'byDims' : 'fixed')}</select>${byDims
          ? `<input type="number" min="1" step="1" value="${t.minCells === null || t.minCells === undefined ? '' : t.minCells}" placeholder="最少顆數" aria-label="最少顆數">`
          : `<input type="number" min="1" step="1" value="${t.fixedCells === null || t.fixedCells === undefined ? '' : t.fixedCells}" placeholder="沿用分格數" aria-label="指定顆數">`}</div></td>
      <td><div class="stack"><select aria-label="備援方式" style="min-width:120px">${optHTML([['none', '無'], ['keepFull', '一顆停用仍維持全量'], ['keepHours', '一顆停用維持 N 小時']], t.redundancy || 'none')}</select>${t.redundancy === 'keepHours' ? `<input type="number" min="0" step="any" value="${t.keepHours === null || t.keepHours === undefined ? 24 : t.keepHours}" aria-label="維持時數 h" placeholder="h">` : ''}</div></td>
      <td><input type="number" step="any" value="${t.zLow === null || t.zLow === undefined ? '' : t.zLow}" placeholder="—" aria-label="最低有效水位標高 m"></td>
      <td><button class="rm" type="button" aria-label="刪除水箱">×</button></td>`;
    const q = sel => tr.querySelector(sel);
    const sels = tr.querySelectorAll('select');                // role, feed, rule, cellsMode, redundancy
    const stacks = tr.querySelectorAll('.stack');
    const nameIn = tr.querySelector('input[type=text]');
    nameIn.oninput = () => { t.name = nameIn.value; render(true); buildPumps(); };
    sels[0].onchange = () => { t.role = sels[0].value; if (t.role === 'fire') { t.ruleMode = 'fixed'; t.cellsMode = t.cellsMode || 'fixed'; } else if (t.role === 'receiving' && t.ruleMode === 'hours') t.ruleMode = 'pctVd'; buildTanks(); render(true); };
    sels[1].onchange = () => { t.feed = sels[1].value; render(true); };
    sels[2].onchange = () => { t.ruleMode = sels[2].value; if (t.ruleMode === 'pctVd' && !(t.pctVd > 0)) t.pctVd = 20; if (t.ruleMode === 'fixed' && (t.fixedVolume === null || t.fixedVolume === undefined)) t.fixedVolume = 0; buildTanks(); render(true); };
    const ruleIn = stacks[1].querySelectorAll('input')[0];
    ruleIn.oninput = () => { const n = numOrNull(ruleIn.value); if (t.ruleMode === 'hours') t.hours = n; else if (t.ruleMode === 'pctVd') { if (n !== null) t.pctVd = n; } else t.fixedVolume = n === null ? 0 : n; render(true); };
    const demIn = stacks[1].querySelectorAll('input')[1];
    if (demIn) demIn.oninput = () => { t.demand = numOrNull(demIn.value) || 0; render(true); };
    const dimIns = stacks[2].querySelectorAll('input');       // L W H freeboard
    ['L', 'W', 'H', 'freeboard'].forEach((k, j) => { dimIns[j].oninput = () => { const n = numOrNull(dimIns[j].value); t.dims[k] = n === null ? 0 : n; render(true); }; });
    sels[3].onchange = () => { t.cellsMode = sels[3].value; buildTanks(); render(true); };
    const cellIn = stacks[3].querySelectorAll('input')[0];
    cellIn.oninput = () => { const n = numOrNull(cellIn.value); if (t.cellsMode === 'byDims') t.minCells = n; else t.fixedCells = n; render(true); };
    sels[4].onchange = () => { t.redundancy = sels[4].value; if (t.redundancy === 'keepHours' && !(t.keepHours > 0)) t.keepHours = 24; buildTanks(); render(true); };
    const keepIn = stacks[4].querySelectorAll('input')[0];
    if (keepIn) keepIn.oninput = () => { const n = numOrNull(keepIn.value); t.keepHours = n === null ? 24 : n; render(true); };
    const zIn = tr.querySelectorAll('td')[6].querySelector('input');
    zIn.oninput = () => { t.zLow = numOrNull(zIn.value); render(true); };
    q('.rm').onclick = () => removeTank(i);
    tb.appendChild(tr);
  });
}
function cleanTankRefs(){
  const ids = new Set(state.tanks.map(t => t.id));
  state.tanks.forEach(t => { if (t.feed && t.feed !== 'mains' && !ids.has(t.feed)) t.feed = 'mains'; });
  state.pumps.forEach(z => { if (z.from && !ids.has(z.from)) z.from = null; if (z.to && !ids.has(z.to)) z.to = null; });
}
function removeTank(i){ state.tanks.splice(i, 1); cleanTankRefs(); buildTanks(); buildPumps(); render(true); }
function setTanks(list){
  const fire = state.tanks.find(t => t.role === 'fire');
  if (fire) { const nf = list.find(t => t.role === 'fire'); if (nf) nf.fixedVolume = fire.fixedVolume; }
  state.tanks = list; cleanTankRefs(); buildTanks(); buildPumps(); render(true);
}
function paintTanks(){
  const T = R.tanks || [], s = R.storage;
  const noteFor = t => {
    if (t.cellsMode === 'fixed' && t.vreq > 0) return `<div class="qnote" style="white-space:normal">指定 ${t.n} 顆 → 每顆需 ${fmt(t.vu, t.vu >= 100 ? 0 : 1)} m³；水深 ${fmt(t.sqDepth, 1)} m 的正方形邊長 ≈ ${t.sqSide ? fmt(t.sqSide, 1) : '—'} m</div>`;
    return '';
  };
  $('tankRes').innerHTML = '<thead><tr><th>水箱</th><th>下游日需求 m³/d</th><th>需求容量 m³</th><th>單顆淨容量 m³</th><th>顆數</th><th>安裝合計 m³</th><th title="一顆停用時，其餘水箱可支應下游用水的時數">一顆停用可支應 h</th><th>淨占地 m²</th><th>利用率</th></tr></thead><tbody>' +
    T.map(t => `<tr><td><b>${esc(t.name)}</b> <span class="scope">${esc(ROLE_LABEL[t.role] || t.role)}</span>${noteFor(t)}</td><td class="r">${t.role === 'fire' ? '—' : fmt(t.D, 1)}</td><td class="r">${fmt(t.vreq, 1)}</td><td class="r">${fmt(t.vu, t.vu >= 100 ? 0 : 1)}</td><td class="r${t.n > 30 ? ' ng' : ''}">${t.n}</td><td class="r">${fmt(t.vins, 0)}</td><td class="r">${t.hout === null ? '—' : fmt(t.hout, 1)}</td><td class="r">${t.area === null ? '—' : fmt(t.area, 0)}</td><td class="r">${t.vreq > 0 && t.vins > 0 ? fmt(t.vreq / t.vins * 100, 0) + '%' : '—'}</td></tr>`).join('') +
    `<tr><td><b>合計（不含消防）</b></td><td></td><td></td><td></td><td></td><td class="r"><b>${fmt(s.total, 0)}</b></td><td></td><td class="r">${s.area ? fmt(s.area, 0) : '—'}</td><td></td></tr></tbody>`;
  // 總覽列
  let h = `<span>全廠儲水 <b>${fmt(s.total, 0)} m³</b>${s.days ? `（≈ ${fmt(s.days, 1)} 日 Vd）` : ''}</span>`;
  if (s.area) h += `<span>水箱淨占地 <b>${fmt(s.area, 0)} m²</b></span>`;
  if (s.fire) h += `<span>消防 <b>${fmt(s.fire, 0)} m³</b>（另計）</span>`;
  if (R.supply) {
    h += R.supply.gap > 1e-9 ? `<span class="bad">日設計用水量超過供水上限 ${fmt(R.supply.gap, 0)} m³/日（${fmt(R.supply.pct, 1)}%）</span>` : `<span class="okc">日設計用水量未超過供水上限</span>`;
    if (R.supply.tFill) h += `<span>用空後補滿約 <b>${fmt(R.supply.tFill, 1)} 日</b></span>`;
  }
  $('storeBar').innerHTML = h;
  // 待確認清單
  const todo = [];
  state.tanks.forEach(t => { if (t.role === 'receiving' && (t.ruleMode || 'pctVd') === 'pctVd') todo.push(`「${esc(t.name)}」容量規則暫用 ${esc(t.pctVd)}% Vd 佔位（受水箱規則待業主／過往專案確認）`); });
  const mc = R.params.maxCellVolume; if (!mc || !(Number(mc.v) > 0)) todo.push('單顆水箱容量上限尚未設定（填入過往專案或廠商上限後才檢查單顆是否超過；在下方「儲水相關設計參數」覆寫）');
  if (state.tanks.some(t => t.cellsMode === 'byDims' && t.dims && t.dims.L === 5 && t.dims.W === 5 && t.dims.H === 2)) todo.push('部分水箱的單顆尺寸仍是預設佔位值 5 × 5 × 2 m，請改為實際規格');
  if (state.tanks.some(t => t.redundancy && t.redundancy !== 'none')) todo.push('備援方式（一顆停用仍維持全量／維持 N 小時）的採用基準待業主確認');
  $('tankTodo').innerHTML = todo.length ? `<div class="todo"><b>待確認<span class="tag-todo">待確認</span></b><ul>${todo.map(x => `<li>${x}</li>`).join('')}</ul></div>` : '';
}

function buildPumps(){
  const tb = $('pumpTbl').tBodies[0]; tb.innerHTML = '';
  const tOpts = cur => `<option value="">— 無／樓層模型 —</option>` + optHTML(state.tanks.map(t => [t.id, t.name || t.id]), cur);
  state.pumps.forEach((z, i) => {
    const tr = document.createElement('tr');
    const qv = z.kind==='manual' ? (z.qLpm||0) : (z.share===undefined?100:z.share);
    const isTr = z.kind === 'transfer';
    tr.innerHTML = `<td><input type="text" value="${esc(z.name)}" aria-label="名稱" style="min-width:120px"></td>
      <td><select aria-label="流量來源" style="min-width:112px"><option value="domestic"${z.kind==='domestic'?' selected':''}>生活尖峰</option><option value="hvac"${z.kind==='hvac'?' selected':''}>空調補水</option><option value="transfer"${isTr?' selected':''}>轉輸泵（水箱→水箱）</option><option value="manual"${z.kind==='manual'?' selected':''}>自填 L/min</option></select></td>
      <td><input type="number" min="0" step="any" value="${qv}" aria-label="分配比例（%）或流量（L/min）"><span class="qnote" data-c="qn"></span></td>
      <td><input type="number" step="any" value="${z.static===null||z.static===undefined?'':z.static}" placeholder="自動" aria-label="靜揚程（空白＝自動）"><span class="qnote" data-c="hn"></span></td>
      <td><input type="number" min="0" step="any" value="${z.length}" aria-label="管長"></td>
      <td><input type="number" min="0" step="any" value="${z.residual===null||z.residual===undefined?'':z.residual}" placeholder="自動" aria-label="末端所需壓力"></td>
      <td><input type="text" value="${z.duty||1}+${z.standby===undefined?1:z.standby}" aria-label="用機加備機" style="min-width:64px"><span class="qnote" data-c="dn"></span></td>
      <td><div class="stack"><select aria-label="吸水來源水箱">${tOpts(z.from)}</select><input type="number" step="any" value="${z.zFrom===null||z.zFrom===undefined?'':z.zFrom}" placeholder="或填標高 m" aria-label="吸水水位標高 m"></div></td>
      <td><div class="stack"><select aria-label="出水目標水箱">${tOpts(z.to)}</select><input type="number" step="any" value="${z.zTo===null||z.zTo===undefined?'':z.zTo}" placeholder="或填標高 m" aria-label="出水點標高 m"></div></td>
      <td><button class="rm" type="button" aria-label="刪除">×</button></td>`;
    const tds = tr.querySelectorAll('td');
    const ins = i2 => tds[i2].querySelector('input'), sel = tds[1].querySelector('select');
    ins(0).oninput = () => { z.name = ins(0).value; render(true); };
    sel.onchange = () => { z.kind = sel.value; if (z.kind==='manual'){ z.qLpm = z.qLpm||100; } if (z.kind==='transfer' && z.share===undefined) z.share = 100; buildPumps(); render(true); };
    ins(2).oninput = () => { const n=Number(ins(2).value); if(ins(2).value===''||!isFinite(n)) return; if (z.kind==='manual') z.qLpm=n; else z.share=n; render(true); };
    ins(3).oninput = () => { const v=ins(3).value.trim(); if(v===''){ z.static=null; render(true); return; } const n=Number(v); if(isFinite(n)){ z.static=n; render(true);} };
    ins(4).oninput = () => { const n=Number(ins(4).value); if(ins(4).value!==''&&isFinite(n)){ z.length=n; render(true);} };
    ins(5).oninput = () => { const v=ins(5).value.trim(); z.residual = v===''?null:Number(v); render(true); };
    ins(6).oninput = () => { const m = ins(6).value.match(/^(\d+)\s*\+\s*(\d+)$/); if (m){ z.duty=+m[1]; z.standby=+m[2]; render(true);} };
    const fromSel = tds[7].querySelector('select'), fromZ = tds[7].querySelector('input'), toSel = tds[8].querySelector('select'), toZ = tds[8].querySelector('input');
    fromSel.onchange = () => { z.from = fromSel.value || null; render(true); };
    fromZ.oninput = () => { z.zFrom = numOrNull(fromZ.value); render(true); };
    toSel.onchange = () => { z.to = toSel.value || null; render(true); };
    toZ.oninput = () => { z.zTo = numOrNull(toZ.value); render(true); };
    tr.querySelector('.rm').onclick = () => { state.pumps.splice(i,1); buildPumps(); render(true); };
    tb.appendChild(tr);
  });
}
function paintPumpNotes(){
  Array.from($('pumpTbl').tBodies[0].rows).forEach((tr, i) => {
    const z = state.pumps[i], p = R.pumps[i]; if (!z || !p) return;
    const q = tr.querySelector('[data-c=qn]'), h = tr.querySelector('[data-c=hn]'), d = tr.querySelector('[data-c=dn]');
    const lbl = { domestic: '生活尖峰', hvac: '空調補水', transfer: '轉輸（目標水箱下游最大時需求）' }[z.kind];
    q.textContent = z.kind==='manual' ? '直接指定流量' : `≈ ${fmt(p.Qlpm, 1)} L/min（${lbl} × ${z.share===undefined?100:z.share}%）`;
    h.textContent = (z.static===null||z.static===undefined||z.static==='') ? `自動 ${fmt(p.Hs, 1)} m` : '';
    const du = Number(p.duty) || 1;
    d.textContent = du > 1 ? `${du} 台同時運轉，各台約 ${fmt(100 / du, 0)}% 流量` : '';
  });
}

/* ══════════ 主渲染 ══════════ */
function render(fromInput){
  R = EN.run(engineInput(), owner);
  const reg = REGIONS[state.region];
  // 區域列
  $('regionSeg').innerHTML = Object.values(REGIONS).map(g => `<button type="button" data-region="${g.id}" aria-pressed="${g.id===state.region}">${g.flag} ${esc(g.label)} <span class="badge ${g.status}">${{ready:'已查證',partial:'部分查證',preview:'預覽'}[g.status]}</span></button>`).join('');
  $('regionCodes').textContent = reg.codes;
  const pv = $('previewBanner');
  pv.hidden = reg.status === 'ready';
  pv.innerHTML = reg.status==='preview' ? `<b>${esc(reg.label)}：預覽版。</b>已列出適用法規名稱，但計算方法與參數尚未逐項查證；結果以通用工程假設計算，只能作初篩，計算書匯出會強制加註「初篩」。`
    : `<b>${esc(reg.label)}：部分查證。</b>標示「工程假設」的參數沒有對應法規條文，請以業主或當地主管機關資料覆寫後再送審。`;
  $('modeScreen').setAttribute('aria-pressed', state.mode==='screen'); $('modeBook').setAttribute('aria-pressed', state.mode==='book');
  const op = $('ownerPill'); op.classList.toggle('on', !!owner); op.textContent = owner ? `業主設計基準：${owner.name||'已載入'} ${owner.version||''}` : '未載入業主設計基準';
  $('btnOwner').textContent = owner ? '卸除業主設計基準' : '載入業主設計基準';
  const ovs = Object.keys(state.over), ovp = $('ovPill');
  ovp.hidden = !ovs.length; ovp.textContent = `已覆寫 ${ovs.length} 項參數 · 點此全部清除`; ovp.title = ovs.map(k => (PARAM_LABEL[k]||[k])[0] + ' = ' + state.over[k]).join('\n');

  // 頁籤
  document.querySelectorAll('.tabs button').forEach(b => b.setAttribute('aria-selected', b.dataset.tab===state.tab));
  document.querySelectorAll('.pane').forEach(p => p.hidden = p.dataset.pane !== state.tab);

  // 快速開始
  document.querySelectorAll('#coolChoice button').forEach(b => b.setAttribute('aria-pressed', b.dataset.cool===state.cooling.type));
  const evap = state.cooling.type !== 'dry';
  document.querySelectorAll('#basisChoice button').forEach(b => { b.setAttribute('aria-pressed', b.dataset.basis===state.cooling.basis); b.disabled = !evap && b.dataset.basis==='calc'; });
  const tw = reg.method.demand === 'twc_area';
  $('peopleTW').hidden = !tw; $('peopleOcc').hidden = tw;
  $('peopleSub').textContent = tw ? '台水內線審查以「樓地板面積 × 有效面積比 × 人員密度 × 每人用水量」推算生活用水。' : `${reg.label} 以常駐人數 × 每人日用水量計算（每人用水量若無法規值，以工程假設代入並標示）。`;
  paintTwRows();
  $('legend').innerHTML = '依據等級：' + Object.entries(TIER).map(([k,v]) => `<span class="chip ${k}">${v}</span>`).join('');
  $('checksAll').innerHTML = checksIn('');

  // 用水量
  const calc = evap && state.cooling.basis === 'calc';
  $('coolHvac').hidden = calc; $('coolCalc').hidden = !calc; $('cocHvacF').hidden = !evap;
  $('outCool').innerHTML = rows(['cool_type','ct_circ','ct_e','ct_d','ct_m','ct_bd','hvac_daily','hvac_maxh','proc_raw'], ['proc_raw']) + checksIn('1');
  $('twModeSeg').hidden = !tw;
  document.querySelectorAll('#twModeSeg button').forEach(b => b.setAttribute('aria-pressed', b.dataset.twmode===state.twMode));
  $('demandSub').textContent = tw ? '台水格式：空調用水列在面積表內一起乘 0.9 變化係數，再依 V 的級距取安全係數。' : '一日設計用水量 = 生活 × 生活裕度 + (空調等) × 空調／製程裕度。';
  const dIds = R.trace.filter(s => s.sec.startsWith('2')).map(s => s.id);
  $('outDemand').innerHTML = rows(dIds.filter(id => !/^tw_[aenu]\d/.test(id)), ['Vd']) + checksIn('2');
  paramTable($('pDemand'), ['perCapLpd','designMarginDom','designMarginProc','hvacPeak']);
  $('fixtureCard').hidden = reg.method.peak !== 'hunter';
  $('peakManualCard').hidden = reg.method.peak !== 'manual';
  $('outBalance').innerHTML = balanceSVG();
  $('outPeak').innerHTML = rows(['use_h','pk_k','qh','wsfu','qp_gpm','qp_dom'], ['qp_dom']) + checksIn('3');

  // 進水與儲水
  $('svcSub').textContent = reg.method.service==='twc_di' ? '台水算法：Di = 4.59√Vd（24 小時均勻進水、流速 0.7 m/s），取 ≥ Di 的標準口徑。' : (state.svcBasis === 'peak' ? '尖峰直供：以生活尖峰加空調補水最大時流量，在流速上限下選管。' : '儲水補水：有水箱時市政進水只需補水箱，以 Vd 在 24 h 均勻進水選管；尖峰由水箱後的泵浦承擔。');
  $('svcBasisF').hidden = reg.method.service === 'twc_di';
  $('outService').innerHTML = rows(['di_k','Di','Di_adopt','Dp','svc_q','svc_dreq','svc_id','pub_month','pub_meter'], ['Di_adopt','svc_id']) + checksIn('4');
  $('totPctF').hidden = reg.method.storage !== 'tw_std6'; $('adoptVGF').hidden = !tw; $('adoptVTF').hidden = !tw;
  const sIds = R.trace.filter(s => s.sec.startsWith('5') && !s.alias).map(s => s.id);
  $('outStorage').innerHTML = rows(sIds, ['st_total','fire']) + checksIn('5');
  paramTable($('pStorage'), ['domHours','coolHours','compartments','vgMinPct','totMaxDays','maxCellVolume']);
  paintTanks();

  // 泵浦
  const pIds = R.trace.filter(s => s.sec.startsWith('6 ') && /^z\d+_(q|id|v|hf|h|kw|motor)$/.test(s.id)).map(s => s.id);
  $('outPumps').innerHTML = R.pumps.map((p, i) => `<h3>${esc(p.name)} <span class="scope">${p.duty} 用 ${p.standby} 備</span></h3>` + rows(pIds.filter(id => id.startsWith('z'+i+'_')), ['z'+i+'_h','z'+i+'_motor'])).join('') + checksIn('6 ');
  paramTable($('pPump'), ['vMax','gradMax','hwC','fittingPct','pumpEff','pumpMargin','resGeneral','resFlushValve','peakK','useHours']);
  paintPumpNotes();
  $('twcHeadCard').hidden = !tw;
  $('outTwHead').innerHTML = state.twcHead.enable ? rows(['tw_Hs','tw_Hd','tw_Ht','tw_Hw','tw_H','tw_Q','tw_PS'], ['tw_H']) + checksIn('6b') : '';

  // 系統昇位與管徑
  renderFlow();
  // 水質
  renderWQ();
  // 規範
  renderSpec();
  // 匯出
  renderExport();
  // 側欄
  renderSide();
  $('verLine').textContent = `engine v${R.version} · profile ${R.profileVersion}${owner?` · owner ${owner.name||''} ${owner.version||''}`:''}`;
  if (fromInput) writeHash();
  paintInputs();
}

/* ══════════ 系統昇位與管徑 ══════════ */
function palette(mode){
  return mode === 'screen'
    ? { ink:'var(--ink,#10222a)', dim:'var(--dim,#4f6470)', line:'var(--line,#94a3b8)', acc:'var(--accent,#0d7068)', soft:'var(--accent-soft,#dff1ee)', bad:'var(--bad,#b42318)', warn:'var(--warn,#a15c07)', hv:'var(--info,#1d4ed8)', bg:'var(--panel,#fff)', panel2:'var(--panel-2,#f5f8f8)' }
    : { ink:'#10222a', dim:'#4f6470', line:'#94a3b8', acc:'#0d7068', soft:'#dff1ee', bad:'#b42318', warn:'#a15c07', hv:'#1d4ed8', bg:'#ffffff', panel2:'#f5f8f8' };
}
function svgDims(svg){ const m = svg.match(/viewBox="0 0 (\d+(?:\.\d+)?) (\d+(?:\.\d+)?)"/); return m ? { w: Number(m[1]), h: Number(m[2]) } : { w: 720, h: 400 }; }
function netSVG(mode){
  const nt = R.net; if (!nt) return '<div class="sub">未啟用系統昇位計算。</div>';
  const K = palette(mode), N = nt.N, fp = N > 12 ? 40 : 64, W = 900;
  const roofY = 54, yFl = k => roofY + (N - k + 1) * fp, yGL = yFl(1), bsH = Math.max(156, 54 + Math.max(0, (R.tanks || []).length - 1) * 62 + 56), H = yGL + bsH + 30;
  const seg = id => nt.segs.find(x => x.id === id);
  const lab = (sg, extra) => sg ? `${sg.id}  ${sg.pipe}${sg.Q !== null ? `　${fmt(sg.Q, sg.Q >= 100 ? 0 : 1)} L/min　v ${fmt(sg.v, 2)} m/s` : ''}${extra || ''}` : '';
  const xR = 350, xH = 800, xT = 124, xP = 272;
  const TK = R.tanks || [], tyOf = i => yGL + 54 + i * 62;
  const iDom = TK.findIndex(t => t.role === 'domestic'), iHv = TK.findIndex(t => t.role === 'hvac');
  const yTankD = tyOf(iDom >= 0 ? iDom : 0), yTankC = iHv >= 0 ? tyOf(iHv) : tyOf(Math.min(1, Math.max(0, TK.length - 1)));
  let g = `<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 ${W} ${H}" width="${mode === 'screen' ? '100%' : W}" ${mode === 'screen' ? '' : `height="${H}"`} role="img" aria-label="系統昇位與管徑圖" style="${mode === 'screen' ? 'min-width:760px;' : ''}max-width:${W}px;font-family:'Microsoft JhengHei','Noto Sans TC',system-ui,sans-serif"><rect width="${W}" height="${H}" fill="${mode === 'screen' ? 'transparent' : K.bg}"/>`;
  g += `<text x="8" y="18" font-size="13" font-weight="700" fill="${K.ink}">系統昇位與管徑圖（System Flow）</text><text x="8" y="34" font-size="10.5" fill="${K.dim}">${esc(nt.cat)}；v ≤ ${nt.vmax} m/s、梯度 ≤ ${nt.gradMax} m/100m；標高以地面層 ±0.00 為基準</text>`;
  // 樓板與標高
  g += `<line x1="64" x2="${W - 16}" y1="${roofY}" y2="${roofY}" stroke="${K.line}" stroke-width="1.4"/><text x="8" y="${roofY + 4}" font-size="11" fill="${K.ink}">屋頂 ${nt.zRoof >= 0 ? '+' : ''}${fmt(nt.zRoof, 2)}</text>`;
  for (let k = 1; k <= N; k++) {
    const y = yFl(k), z = (k - 1) * nt.floorH;
    g += `<line x1="64" x2="${W - 16}" y1="${y}" y2="${y}" stroke="${K.line}" stroke-width="${k === 1 ? 1.6 : .8}" ${k === 1 ? '' : 'stroke-dasharray="4 4"'}/><text x="8" y="${y + 4}" font-size="11" fill="${K.ink}">${k === 1 ? '1F／地面' : k + 'F'} ${z >= 0 ? '+' : ''}${fmt(z, 2)}</text>`;
  }
  g += `<rect x="64" y="${yGL}" width="${W - 80}" height="${bsH}" fill="${K.panel2}" stroke="${K.line}" opacity=".7"/><text x="8" y="${yGL + 30}" font-size="11" fill="${K.ink}">地下泵房</text><text x="8" y="${yGL + 44}" font-size="10.5" fill="${K.dim}">底 ${fmt(nt.zTank, 2)}</text>`;
  // 市水與水箱（讀 R.tanks）
  const s1 = seg('S1');
  const mainsIdx = TK.map((t, i) => t.feed === 'mains' ? i : -1).filter(i => i >= 0);
  const yM0 = mainsIdx.length ? tyOf(mainsIdx[0]) : yTankD;
  g += `<path d="M64 ${yM0} H70" stroke="${K.acc}" stroke-width="3" fill="none"/><text x="${xT}" y="${yGL + 18}" font-size="10.5" fill="${K.acc}">市水引入 ${esc(lab(s1))}</text>`;
  if (mainsIdx.length > 1) g += `<path d="M70 ${tyOf(mainsIdx[0])} V${tyOf(mainsIdx[mainsIdx.length - 1])}" stroke="${K.acc}" stroke-width="2.2" fill="none"/>`;
  let edge = 0;
  TK.forEach((t, i) => {
    const y = tyOf(i), col = t.role === 'hvac' ? K.hv : t.role === 'fire' ? K.warn : K.acc;
    if (t.feed === 'mains') g += `<path d="M70 ${y} H${xT}" stroke="${K.acc}" stroke-width="2.2" fill="none"/>`;
    else { const j = TK.findIndex(x => x.id === t.feed); if (j >= 0) { const bx = Math.min(118, 78 + 8 * edge++); g += `<path d="M${xT} ${tyOf(j) + 14} H${bx} V${y} H${xT}" stroke="${K.acc}" stroke-width="1.8" stroke-dasharray="5 3" fill="none"/>`; } }
    g += `<rect x="${xT}" y="${y - 22}" width="104" height="44" rx="5" fill="${K.soft}" stroke="${col}"/><text x="${xT + 52}" y="${y - 4}" font-size="11" text-anchor="middle" fill="${K.ink}">${esc(String(t.name).slice(0, 9))}</text><text x="${xT + 52}" y="${y + 12}" font-size="10.5" text-anchor="middle" fill="${K.dim}">${fmt(t.vu, t.vu >= 100 ? 0 : 1)} m³ × ${t.n} 顆</text>`;
  });
  // 泵與幹管
  const pumpsN = R.pumps || [];
  const dI = pumpsN.findIndex(p => p.kind === 'domestic'), hI = pumpsN.findIndex(p => p.kind === 'hvac');
  if (dI >= 0) { const m = seg('M' + (dI + 1)); g += `<path d="M${xT + 104} ${yTankD} H${xR}" stroke="${K.acc}" stroke-width="3" fill="none"/><circle cx="${xP}" cy="${yTankD}" r="12" fill="${K.bg}" stroke="${K.acc}" stroke-width="2"/><text x="${xP}" y="${yTankD + 4}" font-size="10" text-anchor="middle" fill="${K.ink}">P${dI + 1}</text><text x="${xP + 18}" y="${yTankD + 24}" font-size="10.5" fill="${K.dim}">${esc(lab(m))}</text><text x="${xP - 14}" y="${yTankD - 18}" font-size="10.5" fill="${K.dim}">H = ${fmt(pumpsN[dI].H, 1)} m</text>`; }
  if (hI >= 0) { const m = seg('M' + (hI + 1)); g += `<path d="M${xT + 104} ${yTankC} H${xH}" stroke="${K.hv}" stroke-width="3" fill="none"/><circle cx="${xP}" cy="${yTankC}" r="12" fill="${K.bg}" stroke="${K.hv}" stroke-width="2"/><text x="${xP}" y="${yTankC + 4}" font-size="10" text-anchor="middle" fill="${K.ink}">P${hI + 1}</text><text x="${xP + 18}" y="${yTankC + 24}" font-size="10.5" fill="${K.dim}">${esc(lab(m))}</text><text x="${xP - 14}" y="${yTankC - 18}" font-size="10.5" fill="${K.dim}">H = ${fmt(pumpsN[hI].H, 1)} m</text>`; }
  // 生活立管與支管
  const yb = k => yFl(k) - 18;
  if (seg('R0')) {
    const prof = nt.profile || [];
    const yBase = yTankD;
    let yPrev = yBase;
    for (let k = 0; k < N; k++) {
      const sg = seg('R' + k), yTo = yb(k + 1);
      g += `<path d="M${xR} ${yPrev} V${yTo}" stroke="${K.acc}" stroke-width="${3.5 - Math.min(2, k * 2 / Math.max(1, N - 1))}" fill="none"/>`;
      const ym = k === 0 ? yTo + 26 : (yPrev + yTo) / 2 + 2;
      g += `<text x="${xR + 8}" y="${ym}" font-size="10" fill="${K.ink}">${esc(sg ? sg.id + ' ' + sg.pipe : '')}</text><text x="${xR + 8}" y="${ym + 12}" font-size="9.5" fill="${K.dim}">${sg && sg.Q !== null ? fmt(sg.Q, sg.Q >= 100 ? 0 : 1) + ' L/min' : ''}</text>`;
      yPrev = yTo;
    }
    for (let k = 1; k <= N; k++) {
      const b = seg('B' + k), y = yb(k), pr = prof[k - 1];
      g += `<path d="M${xR} ${y} H660" stroke="${K.acc}" stroke-width="2" fill="none"/><circle cx="${xR}" cy="${y}" r="3.5" fill="${K.acc}"/>`;
      g += `<text x="${xR + 100}" y="${y - 5}" font-size="10.5" fill="${K.ink}">${esc(lab(b))}</text>`;
      g += `<circle cx="660" cy="${y}" r="5" fill="${K.bg}" stroke="${K.acc}" stroke-width="1.8"/><text x="670" y="${y + 4}" font-size="10.5" fill="${K.dim}">末端 DN${nt.segs.find(x => x.kind === 'terminal') ? Math.min(...nt.segs.filter(x => x.kind === 'terminal').map(x => x.dn)) : ''}${pr ? `　可用 ${fmt(pr.avail, 1)} m` : ''}</text>`;
    }
  }
  // 空調補水立管
  const h1 = seg('H1');
  if (h1) {
    g += `<path d="M${xH} ${yTankC} V${roofY + 10}" stroke="${K.hv}" stroke-width="3" fill="none"/><text x="${xH - 8}" y="${(roofY + yTankC) / 2}" font-size="10.5" text-anchor="end" fill="${K.hv}">${esc(h1.id + ' ' + h1.pipe)}</text><text x="${xH - 8}" y="${(roofY + yTankC) / 2 + 13}" font-size="10" text-anchor="end" fill="${K.dim}">${fmt(h1.Q, 0)} L/min　v ${fmt(h1.v, 2)} m/s</text><rect x="${xH - 34}" y="${roofY - 24}" width="68" height="22" rx="4" fill="${K.bg}" stroke="${K.hv}"/><text x="${xH}" y="${roofY - 9}" font-size="10.5" text-anchor="middle" fill="${K.ink}">冷卻塔補水</text>`;
  }
  g += `</svg>`;
  return g;
}
function netRows(){
  const n = R.net; if (!n) return null;
  return { head: ['編號', '管段', '流量 L/min', '管長 m', '需求內徑 mm', '採用管（內徑）', '流速 m/s', '梯度 m/100m', '摩擦損失 m', '流量依據'],
    rows: n.segs.map(s => [s.id, s.name, s.Q === null ? '—' : fmt(s.Q, 1), fmt(s.L, 1), s.dreq === null ? '—' : fmt(s.dreq, 1), `${s.pipe}（${fmt(s.ID, 1)}）`, s.v === null ? '—' : fmt(s.v, 2), s.Q === null ? '—' : fmt(s.S, 2), s.Q === null ? '—' : fmt(s.hf, 2), s.basis]),
    bad: n.segs.map(s => s.kind !== 'terminal' && s.v !== null && s.v > n.vmax + 1e-9) };
}
function profRows(){
  const n = R.net; if (!n || !n.profile.length) return null;
  const need = n.check.need;
  return { head: ['樓層', '末端標高 m', '路徑摩擦損失 m', '可用壓力 m', '所需壓力 m', '判定'],
    rows: n.profile.map(p => [p.floor + 'F', fmt(p.z, 2), fmt(p.hf, 2), fmt(p.avail, 1), fmt(need, 1), p.avail + 1e-9 >= need ? '✓ 足夠' : '✕ 不足']) };
}
function renderFlow(){
  $('nRoofHvac').checked = state.net.roofHvac !== false;
  const flat = state.net.layout === 'flat';
  document.querySelectorAll('#layoutSeg button').forEach(b => b.setAttribute('aria-pressed', b.dataset.layout === (flat ? 'flat' : 'multistory')));
  $('nFloorsF').hidden = flat; $('nFloorHF').hidden = flat; $('nRoofHvacL').hidden = flat;
  $('layoutNote').textContent = flat ? '平鋪式：沒有多層立管與屋頂。靜揚程 = 出水點標高 − 吸水水位標高，請在「泵浦」頁的吸水來源／出水目標填水箱或標高；沒填則靜揚程以 0 m 計並警示。' : '多層樓：靜揚程由「地下泵房底標高 → 屋頂」自動推算；在泵浦頁填吸水／出水標高可覆蓋。';
  const nr = netRows();
  $('outNetSvg').innerHTML = netSVG('screen');
  $('outNetChecks').innerHTML = checksIn('6c');
  $('netTbl').innerHTML = nr ? '<thead><tr>' + nr.head.map(h => `<th>${esc(h)}</th>`).join('') + '</tr></thead><tbody>' + nr.rows.map((r, i) => '<tr>' + r.map((c, j) => `<td class="${j >= 2 && j <= 8 ? 'r' : ''}${j === 6 && nr.bad[i] ? ' ng' : ''}">${esc(c)}</td>`).join('') + '</tr>').join('') + '</tbody>' : '';
  const pr = profRows();
  $('netProf').innerHTML = pr ? '<thead><tr>' + pr.head.map(h => `<th>${esc(h)}</th>`).join('') + '</tr></thead><tbody>' + pr.rows.map(r => '<tr>' + r.map((c, j) => `<td class="${j >= 1 && j <= 4 ? 'r' : ''}${j === 5 ? (c[0] === '✓' ? ' ok' : ' ng') : ''}">${esc(c)}</td>`).join('') + '</tr>').join('') + '</tbody>' : '<tbody><tr><td>需要先在泵浦頁設一組「生活尖峰」泵才能推算各層可用壓力。</td></tr></tbody>';
  paramTable($('pNet'), ['vMax', 'gradMax', 'hwC', 'fittingPct', 'minBranchDN', 'minFlushDN']);
}

/* ══════════ 水質 ══════════ */
const LVT = { required: '必須編列', likely: '建議編列', confirm: '請廠商確認', none: '不需要' };
const stCell = (ok) => ok === null || ok === undefined ? '<td class="na">— 未提供</td>' : ok ? '<td class="ok">✓ 符合</td>' : '<td class="ng">✕ 超過</td>';
const stTxt = ok => ok === null || ok === undefined ? '— 未提供' : ok ? '✓ 符合' : '✕ 超過';
function sysTable(sy, asHtml){
  if (!sy.rows.length) return `<div class="sub">${esc(sy.basis)}。</div>`;
  const hasOwner = sy.rows.some(r => r.ownerLimit);
  return '<div class="tbl-wrap"><table class="t"><thead><tr><th>項目</th><th>原水</th><th>基準</th><th>判定</th>' + (hasOwner ? '<th>業主基準</th><th>判定</th>' : '') + '</tr></thead><tbody>' +
    sy.rows.map(r => `<tr><td>${esc(r.label)}</td><td class="r">${r.v === null ? '—' : smart(r.v)} ${esc(r.unit)}</td><td class="r">${esc(r.limit)}</td>${stCell(r.ok)}${hasOwner ? `<td class="r">${esc(r.ownerLimit || '—')}</td>${r.ownerLimit ? stCell(r.ownerOk) : '<td class="na">—</td>'}` : ''}</tr>`).join('') + '</tbody></table></div>';
}
function wqPresetList(){
  const o = Object.assign({}, WQ.presets);
  WQ.uses.filter(u => u.region).forEach(u => { const L = WQ[u.key]; if (!L || Object.keys(L).filter(k => k !== 'src').length < 2) return;
    const v = (k) => { const x = L[k]; return x === undefined ? null : Array.isArray(x) ? (k === 'ph' ? Number(((x[0] + x[1]) / 2).toFixed(1)) : x[1]) : x; };
    o['lim:' + u.key] = { label: `（最不利）剛好達「${u.label}」限值的原水`, ph: v('ph'), ec: v('ec'), tds: v('tds'), hard: v('hard'), alk: null, cl: v('cl'), so4: v('so4'), sio2: null, turb: v('turb'), note: '假設原水每個項目都剛好在該標準的上限（pH 取範圍中間值）；用來看「若水質是法規允許的最差情況」時需要哪些處理設備。不是實測值。' }; });
  return o;
}
function renderWQ(){
  const w = R.wq;
  const head = '<thead><tr><th>項目</th><th>原水</th><th>飲用水標準</th><th>JRA 補給水基準</th><th>不加藥可濃縮倍數</th></tr></thead>';
  $('wqTbl').innerHTML = head + '<tbody>' + w.items.map(it => `<tr><td>${esc(it.label)}${it.est?'<span class="scope">估算</span>':''}</td><td class="r">${smart(it.v)} ${esc(it.unit)}</td><td>${it.potLimit?`${esc(it.potLimit)} ${it.potOk?'<span style="color:var(--good)">✓</span>':'<b style="color:var(--bad)">✕</b>'}`:'—'}</td><td>${it.mkLimit?`${esc(it.mkLimit)} ${it.mkOk?'<span style="color:var(--good)">✓</span>':'<b style="color:var(--warn)">超過</b>'}`:'—'}</td><td class="r">${it.cocMax?(it.cocMax<1?'<b style="color:var(--bad)">補給水已超限</b>':fmt(it.cocMax,2)):'—'}</td></tr>`).join('') + '</tbody>';
  $('wqCircCap').textContent = `比較基準：${w.circLabel || ''}。${w.circNote || ''}`;
  $('wqCirc').innerHTML = (w.circ && w.circ.length) ? '<thead><tr><th>項目</th><th>補給水（原水）</th><th>循環水 ≈ COC × 補給水</th><th>所選基準上限</th><th>判定</th></tr></thead><tbody>' + w.circ.map(c => `<tr><td>${esc(c.label)}</td><td class="r">${smart(c.v)} ${esc(c.unit)}</td><td class="r">${smart(c.circ)} ${esc(c.unit)}</td><td class="r">${smart(c.limit)} ${esc(c.unit)}</td>${c.ok ? '<td class="ok">✓ 符合</td>' : '<td class="ng">✕ 超過</td>'}</tr>`).join('') + '</tbody>' : '<tbody><tr><td class="na">非蒸發式散熱或未提供可比較項目，無循環水濃度比較。</td></tr></tbody>';
  const pk = (WQ.uses.find(u => u.key === w.potKey) || {}).label || w.potKey;
  $('wqPotableNote').textContent = `目前採用：${pk}${state.wq.potableBasis ? '（使用者選擇）' : '（依法規區域預設）'}`;
  $('wqCircNote').textContent = w.circNote || '';
  $('outWQ').innerHTML = (R.index.wq_cocmax ? resRow('wq_cocmax', {key:true}) : '') + checksIn('7');
  $('wqPlan').innerHTML = '<thead><tr><th>設備／系統</th><th>建議</th><th>原因（原水對基準）</th><th>依據</th></tr></thead><tbody>' + w.plan.map(p => `<tr><td><b>${esc(p.name)}</b></td><td><span class="lv ${p.level}">${esc(LVT[p.level])}</span></td><td style="min-width:260px;max-width:460px;white-space:normal">${esc(p.reason)}</td><td>${chips(p.src)}</td></tr>`).join('') + '</tbody>';
  $('wqSys').innerHTML = w.systems.map(sy => `<h3>${esc(sy.label)}　<span class="scope">${esc(sy.basis)}</span> ${chips(sy.src)}</h3>${sysTable(sy)}`).join('');
  const t = owner && owner.tcsFluid;
  $('wqTcs').innerHTML = t ? `<b>業主設計基準：</b>${esc(t.summary||'')}<div class="tbl-wrap"><table class="t">${(t.rows||[]).map(r=>`<tr><td>${esc(r[0])}</td><td>${esc(r[1])}</td></tr>`).join('')}</table></div>${chips('owner')}`
    : '液冷二次側（TCS）充水與冷卻液規格屬空調組與 CDU／冷卻液廠商範圍：一般以預混冷卻液或去離子水充填，並依廠商規範設置過濾與水質監測。給排水端需提供的是充水點、排放與洩漏收集的介面。載入業主設計基準後，這裡會顯示業主指定的冷卻液與過濾要求，並納入上方比對。';
  const cmp = w.compare, ps = WQ.params.filter(p => cmp.some(c => c.rows.find(r => r.k === p[0])));
  $('wqCmp').innerHTML = '<thead><tr><th>項目</th><th>原水</th>' + cmp.map(c => `<th>${esc(c.label)}</th>`).join('') + '</tr></thead><tbody>' +
    ps.map(p => { const x = w.items.find(i => i.k === p[0]); return `<tr><td>${esc(p[1])}</td><td class="r">${x ? smart(x.v) : '—'} ${esc(p[2])}</td>` + cmp.map(c => { const r = c.rows.find(r => r.k === p[0]); return r ? `<td class="${r.ok === null ? 'na' : r.ok ? 'ok' : 'ng'}">${esc(r.limit)} ${r.ok === null ? '' : r.ok ? '✓' : '✕'}</td>` : '<td class="na">—</td>'; }).join('') + '</tr>'; }).join('') +
    '<tr><td><b>符合情形</b></td><td></td>' + cmp.map(c => `<td class="${c.exceed ? 'ng' : 'ok'}">${c.checked ? (c.exceed ? `${c.exceed} 項超標` : '全部符合') : '—'}</td>`).join('') + '</tr></tbody>';
  $('wqStd').innerHTML = stdTable();
}
function stdTable(){
  const U2 = WQ.uses;
  return '<thead><tr><th>項目</th>' + U2.map(u => `<th>${esc(u.label)}</th>`).join('') + '</tr></thead><tbody>' +
    WQ.params.map(p => `<tr><td>${esc(p[1])}${p[2] ? ' <span style="color:var(--dimmer)">' + esc(p[2]) + '</span>' : ''}</td>` + U2.map(u => { const x = WQ[u.key][p[0]]; return `<td class="r${x === undefined ? ' na' : ''}">${x === undefined ? '—' : Array.isArray(x) ? x[0] + '~' + x[1] : '≤ ' + x}</td>`; }).join('') + '</tr>').join('') +
    '<tr><td>出處</td>' + U2.map(u => `<td>${esc(srcShort(WQ[u.key].src))}</td>`).join('') + '</tr></tbody>';
}

/* ══════════ 規範與交付 ══════════ */
const SPEC = {
  TW: [
    ['生活給水管材', '不鏽鋼管 SUS304（JIS G3448 一般配管用），飲用水系統不得使用會溶出污染物之管材', 'jis_g3448'],
    ['最低水壓', '一般水栓 ≥ 0.3 kg/cm²；沖水閥或特殊設備 ≥ 1.0 kg/cm²（§13；技術規範 3.4.4）', 'tw_std'],
    ['防逆流（空氣間隙）', '受水池進水口與溢水面間保持空氣間隙（§7）', 'tw_std'],
    ['抽水限制', '不得由受水管直接抽水，須經受水池（§14）', 'tw_std'],
    ['系統分離', '自來水與非自來水系統（消防、空調補水 Break tank）完全分開', 'tw_std'],
    ['水池容量', '蓄水池 ≥ 2/10 設計用水量；與水塔合計 4/10 以上至二日用水量以下（§6）', 'tw_std'],
    ['排水坡度（下一階段）', '橫支管、橫主管管徑 < 75 mm 坡度 ≥ 1/50；≥ 75 mm 坡度 ≥ 1/100（技術規範 4.2.3）', 'tw_tech'],
  ],
  US: [
    ['Domestic water pipe', 'Copper tube ASTM B88 Type L（美國資料中心常見做法，管材依 AHJ 核可清單）', 'astm_b88'],
    ['Backflow', '高危害交叉連接（冷卻塔補水、化學加藥）須 RPZ 或空氣間隙；市水進口另依 utility 要求設 RPZ', 'ipc_608'],
    ['Pressure', '靜壓 > 80 psi 設減壓閥；器具最低流動壓力依 Table 604.3', 'ipc_604'],
    ['Velocity', '冷水銅管流速 ≤ 8 ft/s', 'cda'],
    ['Peak demand', 'WSFU 加總查 Table E103.3(3)（Hunter）；部分轄區允許 Water Demand Calculator', 'ipc_e'],
  ],
  SG: [
    ['Storage', '高位水箱 = 1 日用水量；低位水箱 ≥ 1/5 日（進水口 25–30 m AMSL），> 30 m AMSL 為 1/3 日', 'pub_hb'],
    ['Pumps', '由泵浦送高位水箱者應設備用泵（duplicate）', 'pub_hb'],
    ['Meter', '依月用水量選水表口徑（15 mm ≤130、25 mm ≤700、50 mm ≤5,000、100 mm ≤20,000、150 mm ≤45,000 m³/月）', 'pub_hb'],
    ['Code of practice', 'SS 636 Code of Practice for Water Services（細部條文待查證）', 'ss636'],
  ],
};
const DELIV = [
  ['A 設計基準與規範', [
    ['給排水設計基準與規範書', '法規依據、設計裕度、備援等級、管材與防護等級', '', 'spec'],
    ['水質要求與處理規範書', '各用途水質基準、原水比對、水處理設備報價提醒；二次側 TCS 介面', '', 'wq'],
    ['系統介面清單（Tie-in list）', '與市水、污水、空調補水、消防的接點、壓力與流量', '', ''],
  ]],
  ['B 工程計算書', [
    ['給水水理與總水量計算書', '用水量、進水口徑、水池、泵浦揚程', '', 'calc'],
    ['排水水理計算書', 'DFU 管徑與坡度、冷凝水、污水提升泵（下一版工具）', '', ''],
    ['屋頂雨水計算書', '設計降雨強度、落水頭與溢流（下一版工具）', '', ''],
    ['冷卻塔補水／加濕用水', '補水量與濃縮倍數', '', ''],
    ['消防水源容量', '依當地消防法規', '', ''],
  ]],
  ['C 設備與管材表', [
    ['給水設備與管材表', '泵浦、水箱、水處理單元、幹管管徑與材質', '', 'calc'],
    ['污排水設備與管材表', '提升泵、油水分離、化糞池或處理設施（下一版工具）', '', ''],
  ]],
  ['D 圖說', [
    ['水資源平衡圖', '市水進水、生活、空調蒸發與排放、最終排放', '', 'calc'],
    ['系統昇位與管徑圖（System Flow）', '市水引入→水池→泵→立管→各層支管→末端的管徑、流量、流速與昇位', '', 'calc'],
    ['給排水 P&ID／PFD', '水位控制、泵閥順序、防逆流、感測器', '', ''],
    ['設備空間初步配置', '泵房、水池、水箱與維修空間', '', ''],
    ['幹管路徑示意', '天花、管道間或高架地板下路徑，供 BIM 初期碰撞檢討', '', ''],
  ]],
];
function renderSpec(){
  const reg = REGIONS[state.region];
  const base = SPEC[state.region] || [['適用法規', reg.codes + '（預覽：條文細節未查證）', 'assume']];
  const extra = (owner && owner.specRows) ? owner.specRows.map(r => [r[0], r[1], 'owner']) : [];
  $('specTbl').innerHTML = '<thead><tr><th>項目</th><th>要求</th><th>依據</th></tr></thead><tbody>' + base.concat(extra).map(r => `<tr><td><b>${esc(r[0])}</b></td><td>${esc(r[1])}</td><td>${chips(r[2])}</td></tr>`).join('') + '</tbody>';
  $('delivList').innerHTML = DELIV.map(([h, items]) => `<h3>${esc(h)}</h3><ul class="deliv">` + items.map(it => `<li><b>${esc(it[0])}</b>　<span style="color:var(--dim)">${esc(it[1])}</span>${it[3]?' <span class="scope mine">本工具產出</span>':''}</li>`).join('') + '</ul>').join('');
}

/* ══════════ 匯出 ══════════ */
function needConfirm(){
  const list = [];
  Object.entries(R.params).forEach(([k, u]) => { const t = SOURCES[u.src] ? SOURCES[u.src].tier : (u.src==='user'?'user':'assume'); if (t==='assume' || t==='owner' || t==='user') list.push({ k, label: (PARAM_LABEL[k]||[k])[0], v: u.v, src: u.src }); });
  state.tanks.forEach(t => { if (t.role === 'receiving' && (t.ruleMode || 'pctVd') === 'pctVd') list.push({ k: 'tank_rule_' + t.id, label: `受水箱「${t.name}」容量規則（佔位，待確認）`, v: `${t.pctVd}% Vd`, src: 'assume' }); });
  R.conflicts.forEach(c => list.push({ k: 'conflict_'+c.key, label: `業主值與法規不同：${c.key}`, v: `${JSON.stringify(c.ownerV)}（法規 ${JSON.stringify(c.baseV)}）`, src: 'owner' }));
  return list.filter(x => typeof x.v !== 'object' || x.k.startsWith('conflict'));
}
function canBook(){ const reg = REGIONS[state.region]; if (reg.status==='preview') return false; return needConfirm().every(x => state.confirm[x.k]); }
function renderExport(){
  const reg = REGIONS[state.region];
  if (state.mode === 'screen') {
    $('exportSub').innerHTML = '目前是<b>初篩</b>模式：匯出的報表會加註「初篩版 — 未經工程師覆核」。要產出可送審的計算書，請在上方切換到「計算書」，並逐項確認工程假設。';
    $('confirmBox').innerHTML = '';
  } else {
    const list = needConfirm();
    $('exportSub').innerHTML = reg.status==='preview' ? `${esc(reg.label)} 為預覽版，無法產出計算書版本。` : `計算書模式：以下 ${list.length} 項不是直接來自法規，請逐項確認後才會解除「初篩」註記。`;
    $('confirmBox').innerHTML = reg.status==='preview' ? '' : '<div class="tbl-wrap"><table class="t"><thead><tr><th>確認</th><th>項目</th><th>值</th><th>依據</th></tr></thead><tbody>' + list.map(x => `<tr><td><input type="checkbox" data-confirm="${esc(x.k)}"${state.confirm[x.k]?' checked':''} aria-label="確認 ${esc(x.label)}"></td><td>${esc(x.label)}</td><td class="r">${esc(x.v)}</td><td>${chips(x.src)}</td></tr>`).join('') + '</tbody></table></div>';
  }
}
document.addEventListener('change', e => { const k = e.target.dataset && e.target.dataset.confirm; if (!k) return; state.confirm[k] = e.target.checked; renderSide(); });

function meta(kind){
  const book = state.mode==='book' && canBook();
  const titles = { calc: '給水水理計算書', wq: '水質規範與報價基準書', spec: '給水設計規範書' };
  return {
    title: `${state.project.name}　${titles[kind]}`, project: state.project.name, docNo: state.project.docNo, rev: state.project.rev,
    stamp: new Date().toLocaleString('zh-TW', { hour12: false }),
    status: book ? '計算書版 — 待核算／審核／核定簽署' : '初篩版 — 未經工程師覆核，不得作為送審文件',
    link: shareURL(),
    summary: summaryPairs(), schedules: schedules(),
  };
}
function summaryPairs(){
  const s = R.storage, out = [['一日設計用水量 Vd', `${fmt(R.Vd)} m³/日`], ['進水管', R.service.name ? `${R.service.name}（${R.service.adopt} mm）` : `${R.service.adopt} mm（計算 ${fmt(R.service.calc,1)} mm）`],
    ['儲水合計（不含消防）', `${fmt(s.total,0)} m³（${R.tanks.filter(t => t.role !== 'fire').map(t => `${t.name} ${fmt(t.vu, t.vu >= 100 ? 0 : 1)}×${t.n}`).join('、')}）`]];
  if (s.fire) out.push(['消防水源（消防組提供）', `${fmt(s.fire,0)} m³`]);
  R.pumps.forEach(p => out.push([p.name, `${fmt(p.Qlpm,0)} L/min × ${fmt(p.H,1)} m，${p.pipe}，${p.motor} ${p.mUnit}，${p.duty}用${p.standby}備`]));
  if (R.wq.cocMax !== null && R.evaporative) out.push(['不加藥可達 COC', R.wq.cocMax < 1 ? '補給水已超過所選循環水基準' : `${fmt(R.wq.cocMax)}（受 ${R.wq.governing} 控制）`]);
  return out;
}
/* 設備表（水池、泵浦）— 計算書與 Word 共用 */
function schedules(){
  const s = R.storage;
  const roleNote = t => t.role === 'fire' ? '消防組依消防法規計算，獨立設置' : (t.role === 'hvac' && R.evaporative ? '空氣間隙與飲用水隔離（Break tank）' : t.role === 'receiving' ? '承接市政進水，供下游水箱' : '') + (t.hout !== null && t.hout !== undefined ? `${t.role === 'receiving' ? '；' : (t.role === 'hvac' && R.evaporative ? '；' : '')}一顆停用可支應 ${fmt(t.hout, 1)} h` : '');
  const tanks = [['水池／水箱', '每顆容量 m³', '顆數', '合計 m³', '說明']].concat(R.tanks.map(t => [`${t.name}（${ROLE_LABEL[t.role] || t.role}）`, fmt(t.vu, t.vu >= 100 ? 0 : 1), String(t.n), fmt(t.vins, 0), roleNote(t)]));
  const pumps = [['編號', '名稱', '用＋備', '流量 L/min', '總揚程 m', '管徑', '流速 m/s', '馬達']].concat(R.pumps.map((p, i) => [`P-${String(i+1).padStart(2,'0')}`, p.name, `${p.duty}+${p.standby}`, fmt(p.Qlpm,0), fmt(p.H,1), p.pipe, fmt(p.v,2), `${p.motor} ${p.mUnit}`]));
  const out = [{ title: '水池／水箱配置表', rows: tanks }, { title: '泵浦設備表', rows: pumps }];
  const nr = netRows(); if (nr) out.push({ title: '給水管徑表（系統昇位：引入→幹管→立管→橫支管→末端）', rows: [nr.head.slice(0, 9)].concat(nr.rows.map(r => r.slice(0, 9))) });
  const pr = profRows(); if (pr) out.push({ title: '各層末端可用壓力', rows: [pr.head].concat(pr.rows) });
  return out;
}
/* 水資源平衡（依 COC 推估蒸發／排放）*/
function balance(){
  const coc = Number(state.cooling.coc) || 3;
  const ct = R.evaporative ? R.coolDaily : 0;
  const evap = R.index.ct_e ? R.index.ct_e.v*24*(R.index.ct_lf?R.index.ct_lf.v:1) : ct*(coc-1)/coc;
  const bd = ct - evap;
  const humid = R.index.humid ? R.index.humid.v : 0;
  const other = R.procRaw - R.coolDaily - humid;
  return { inflow: R.domRaw + R.procRaw, dom: R.domRaw, ct, evap, bd, humid, other: Math.max(0, other), dry: !R.evaporative ? R.coolDaily : 0,
    sewer: R.domRaw + bd + Math.max(0, other), evapTot: evap + humid };
}
function balanceSVG(mode){
  mode = mode || 'screen'; const K = palette(mode);
  const b = balance(); const f = x => fmt(x, x>=100?0:1);
  const rowsB = [['生活用水', b.dom, '排至污水', b.dom], R.evaporative ? ['冷卻塔補水', b.ct, `蒸發 ${f(b.evap)}／排放 ${f(b.bd)}`, b.bd] : ['空調系統補水', b.dry, '充水／洩漏', 0], ['加濕器', b.humid, '全部蒸發', 0], ['其他用水', b.other, '排至污水', b.other]].filter(r => r[1] > 0);
  const H = 56 + rowsB.length*54;
  let g = `<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 720 ${H}" width="${mode==='screen'?'100%':720}" ${mode==='screen'?'':`height="${H}"`} role="img" aria-label="水資源平衡圖" style="max-width:720px;font-family:'Microsoft JhengHei','Noto Sans TC',system-ui,sans-serif"><rect width="720" height="${H}" fill="${mode==='screen'?'transparent':K.bg}"/>`;
  g += `<rect x="10" y="${H/2-30}" width="130" height="60" rx="8" fill="${K.soft}" stroke="${K.acc}"/><text x="75" y="${H/2-6}" text-anchor="middle" font-size="13" fill="${K.ink}">市水進水</text><text x="75" y="${H/2+14}" text-anchor="middle" font-size="13" font-weight="700" fill="${K.ink}">${f(b.inflow)} m³/日</text>`;
  rowsB.forEach((r, i) => { const y = 28 + i*54;
    g += `<path d="M140 ${H/2} C 200 ${H/2}, 200 ${y+20}, 260 ${y+20}" fill="none" stroke="${K.acc}" stroke-width="${1.5+Math.min(8, r[1]/Math.max(1,b.inflow)*10)}"/>`;
    g += `<rect x="260" y="${y}" width="190" height="40" rx="6" fill="${K.panel2}" stroke="${K.line}"/><text x="272" y="${y+25}" font-size="12.5" fill="${K.ink}">${esc(r[0])}　<tspan font-weight="700">${f(r[1])}</tspan> m³/日</text>`;
    g += `<path d="M450 ${y+20} L 500 ${y+20}" stroke="${K.dim}" stroke-dasharray="3 3"/><text x="508" y="${y+25}" font-size="12" fill="${K.dim}">${esc(r[2])}</text>`; });
  g += `<text x="10" y="${H-8}" font-size="11" fill="${K.dim}">排至污水合計 ${f(b.sewer)} m³/日；蒸發合計 ${f(b.evapTot)} m³/日${R.index.ct_e?'':'（蒸發／排放依 COC 推估，以空調組資料為準）'}</text></svg>`;
  return g;
}
const srcShort = arr => [].concat(arr||[]).map(k => SOURCES[k] ? SOURCES[k].short : (k==='user'?'使用者輸入':k)).join('；');
const lvT = { pass:'✓ 通過', fail:'✕ 不合格', warn:'! 注意', info:'i 說明' };

function tableHTML(head, rows, opt){
  opt = opt || {};
  return '<table><tr>' + head.map(h => `<th>${esc(h)}</th>`).join('') + '</tr>' + rows.map(r => '<tr>' + r.map((c, i) => `<td${opt.numCols && opt.numCols.includes(i) ? ' class="v"' : ''}>${esc(c)}</td>`).join('') + '</tr>').join('') + '</table>';
}
function ovReport(){
  const o = overrides();
  if (!o.length) return '<h2>使用者覆寫參數</h2><p>無：全部參數採用預設值與其出處。</p>';
  return '<h2>使用者覆寫的設計參數</h2><p>下列參數由使用者改寫，已套用於本報表的全部計算（優先序：使用者覆寫 ＞ 業主基準 ＞ 法規區域 ＞ 通用基準），並在計算表中標示為「使用者輸入」。</p>' +
    tableHTML(['參數', '採用值', '原預設值（出處）', '本次計算'], o.map(x => [x.label, `${x.v} ${x.unit}`, x.base ? `${x.base.v} ${x.unit}（${srcShort(x.base.src)}）` : '（自動）', x.used ? '已套用' : '此區域／情境未使用']));
}
function netReport(diagramOnly){
  if (!R.net) return '';
  const nr = netRows(), pr = profRows();
  let h = '<h2>系統昇位與管徑（System Flow）</h2><p>' + esc(`管徑規則：流速 ≤ ${R.net.vmax} m/s 與摩擦梯度 ≤ ${R.net.gradMax} m/100m 兩條件取大者，選用 ${R.net.cat} 中內徑最接近的標準管；立管與橫支管流量${R.net.hunter ? '依 IPC Hunter 曲線（累計 WSFU）' : '依各層負荷占比'}；器具末端接管採最小口徑規則（工程慣用，須覆核）。`) + '</p>';
  h += `<div data-img="net">${netSVG('print')}</div>`;
  if (diagramOnly) return h;
  h += tableHTML(nr.head, nr.rows, { numCols: [2, 3, 4, 6, 7, 8] });
  if (pr) h += '<h2>各層末端可用壓力</h2>' + tableHTML(pr.head, pr.rows, { numCols: [1, 2, 3, 4] });
  return h;
}
function wqReport(){
  const w = R.wq;
  let h = '<h2>一、原水水質</h2>' + tableHTML(['項目', '數值', '單位'], w.items.map(it => [it.label + (it.est ? '（估算）' : ''), smart(it.v), it.unit]));
  h += '<h2>二、水處理設備報價提醒</h2><p>請廠商於報價時逐項回覆「是否編列」與數量、規格；「請廠商確認」的項目因缺乏數值基準，由廠商依原水報告判定並書面說明。</p>' +
    tableHTML(['設備／系統', '建議', '原因（原水對基準）', '依據'], w.plan.map(p => [p.name, LVT[p.level], p.reason, srcShort(p.src)]));
  h += '<h2>三、各用途水質比對</h2>';
  w.systems.forEach(sy => { h += `<p><b>${esc(sy.label)}</b>　${esc(sy.basis)}（${esc(srcShort(sy.src))}）</p>`; if (sy.rows.length) { const ho = sy.rows.some(r => r.ownerLimit); h += tableHTML(['項目', '原水', '基準', '判定'].concat(ho ? ['業主基準', '判定'] : []), sy.rows.map(r => [r.label, r.v === null ? '—' : smart(r.v) + ' ' + r.unit, r.limit, stTxt(r.ok)].concat(ho ? [r.ownerLimit || '—', r.ownerLimit ? stTxt(r.ownerOk) : '—'] : []))); } });
  h += '<h2>四、冷卻塔濃縮倍數與水處理</h2>' + (R.evaporative ? `<p>設計 COC：${esc(state.cooling.coc)}；不加藥可達最大 COC：${w.cocMax !== null && w.cocMax < 1 ? '補給水已超過所選循環水基準（不加藥無法運轉）' : fmt(w.cocMax) + '（受 ' + esc(w.governing) + ' 控制）'}。所選基準：${esc(w.circLabel)}；實際 COC 由水處理廠商依加藥方案保證。</p>` + tableHTML(['項目', '原水', '飲用水標準', 'JRA-GL02 補給水基準', '不加藥可濃縮倍數'], w.items.map(it => [it.label, smart(it.v) + ' ' + it.unit, it.potLimit ? `${it.potLimit} ${it.potOk ? '合格' : '不合格'}` : '—', it.mkLimit ? `${it.mkLimit} ${it.mkOk ? '符合' : '超過'}` : '—', it.cocMax ? (it.cocMax < 1 ? '補給水已超限' : fmt(it.cocMax)) : '—'])) + (w.circ && w.circ.length ? `<p>循環水濃度直接比較（基準：${esc(w.circLabel)}）：</p>` + tableHTML(['項目', '補給水', '循環水 ≈ COC × 補給水', '上限', '判定'], w.circ.map(c => [c.label, smart(c.v) + ' ' + c.unit, smart(c.circ) + ' ' + c.unit, smart(c.limit) + ' ' + c.unit, c.ok ? '符合' : '超過'])) : '') : '<p>非蒸發式散熱，無冷卻塔水處理需求。</p>');
  const cmp = w.compare, ps = WQ.params.filter(p => cmp.some(c => c.rows.find(r => r.k === p[0])));
  h += '<h2>五、各國飲用水標準比對</h2>' + tableHTML(['項目', '原水'].concat(cmp.map(c => c.label)), ps.map(p => { const x = w.items.find(i => i.k === p[0]); return [p[1], x ? smart(x.v) + ' ' + p[2] : '—'].concat(cmp.map(c => { const r = c.rows.find(r => r.k === p[0]); return r ? `${r.limit} ${r.ok === null ? '' : r.ok ? '✓' : '✕'}` : '—'; })); }));
  h += '<h2>六、預設水質基準一覽</h2>' + tableHTML(['項目'].concat(WQ.uses.map(u => u.label)), WQ.params.map(p => [p[1]].concat(WQ.uses.map(u => { const x = WQ[u.key][p[0]]; return x === undefined ? '—' : Array.isArray(x) ? x[0] + '~' + x[1] : '≤ ' + x; }))).concat([['出處'].concat(WQ.uses.map(u => srcShort(WQ[u.key].src)))]));
  h += '<h2>七、EPC 報價基準條款</h2><ol><li>EPC 應於基礎設計審查前提出水源之官方或認證實驗室水質報告，並以本書格式比對。</li><li>水處理廠商應逐項回覆第二節設備清單的編列與否、規格與數量；「必須編列」項目不得以選項報價。</li><li>水處理廠商應以書面保證設計 COC 下之結垢、腐蝕與微生物控制指標，並列出藥劑與設備清單。</li><li>空調補水須經空氣間隙 Break tank 或 RPZ 與飲用水系統隔離。</li><li>液冷二次側（TCS）充水與冷卻液規格依空調組與 CDU／冷卻液廠商規範；給排水端提供充水點、排放與洩漏收集介面。</li></ol>';
  if (owner && owner.tcsFluid) h += '<h2>八、業主設計基準：TCS 冷卻液</h2><p>' + esc(owner.tcsFluid.summary || '') + '</p>' + tableHTML(['項目', '要求'], (owner.tcsFluid.rows || []));
  return h;
}

function reportHTML(kind){
  const m = meta(kind);
  const headMeta = `<div class="wm">${esc(m.status)}</div><h1>${esc(m.title)}</h1>
    <table class="meta"><tr><td><b>專案</b> ${esc(m.project)}</td><td><b>文件編號</b> ${esc(m.docNo)}</td><td><b>版次</b> ${esc(m.rev)}</td><td><b>產出</b> ${esc(m.stamp)}</td></tr>
    <tr><td colspan="2"><b>法規區域</b> ${esc(R.regionLabel)}（${esc(R.profileVersion)}）</td><td><b>引擎</b> v${esc(R.version)}</td><td><b>業主基準</b> ${esc(R.ownerName ? R.ownerName+' '+(R.ownerVersion||'') : '未載入')}</td></tr></table>`;
  const sign = '<table class="sign"><tr><td>核算 Designed</td><td>審核 Checked</td><td>核定 Approved</td></tr></table>';
  const srcList = () => { const u = new Set(); R.trace.forEach(s => s.src.forEach(k=>u.add(k))); R.checks.forEach(c=>c.src.forEach(k=>u.add(k))); return '<h2>出處</h2><div class="src">' + [...u].filter(k=>SOURCES[k]).map(k => `<div>［${TIER[SOURCES[k].tier]}］${esc(SOURCES[k].full)} ${esc(SOURCES[k].url||'')}</div>`).join('') + '</div>'; };
  if (kind === 'calc') {
    let h = headMeta + '<h2>結果摘要</h2><table>' + m.summary.map(p => `<tr><th style="width:30%">${esc(p[0])}</th><td>${esc(p[1])}</td></tr>`).join('') + '</table>';
    schedules().forEach(t => { h += `<h2>${esc(t.title)}</h2><table>` + t.rows.map((r, i) => '<tr>' + r.map(c => i ? `<td>${esc(c)}</td>` : `<th>${esc(c)}</th>`).join('') + '</tr>').join('') + '</table>'; });
    h += '<h2>水資源平衡</h2><div data-img="bal">' + balanceSVG('print') + '</div>' + netReport(true) + ovReport();
    let sec = null, buf = '';
    R.trace.forEach(st => {
      if (st.alias) return;
      if (st.sec !== sec) { if (buf) h += buf + '</table>'; sec = st.sec; buf = `<h2>${esc(sec)}</h2><table><tr><th style="width:21%">項目</th><th style="width:25%">公式</th><th style="width:22%">代入</th><th style="width:12%">結果</th><th style="width:7%">單位</th><th style="width:13%">出處</th></tr>`; }
      buf += `<tr><td>${esc(st.label)}</td><td>${st.kind==='in'?'<i>輸入</i>':esc(st.f||'')}</td><td class="mono">${esc(st.sub||'')}</td><td class="v">${typeof st.v==='number'?valText(st):esc(st.v)}</td><td>${esc(st.unit||'')}</td><td class="src">${esc(srcShort(st.src))}</td></tr>`;
    });
    h += buf + '</table><h2>檢核</h2><table>' + R.checks.map(c => `<tr><td style="width:12%" class="lv-${c.level}">${lvT[c.level]}</td><td>${c.msg}</td><td class="src" style="width:18%">${esc(srcShort(c.src))}</td></tr>`).join('') + '</table>' + srcList() + `<h2>重算連結</h2><div class="mono" style="font-size:7.5pt;word-break:break-all">${esc(m.link)}</div>` + sign;
    return h;
  }
  if (kind === 'wq') return headMeta + wqReport() + srcList() + sign;
  const reg = REGIONS[state.region];
  const base = (SPEC[state.region] || [['適用法規', reg.codes, 'assume']]).concat((owner && owner.specRows) ? owner.specRows.map(r => [r[0], r[1], 'owner']) : []);
  let h = headMeta + '<h2>一、適用法規</h2><p>' + esc(reg.codes) + '</p><h2>二、設計要求</h2><table><tr><th style="width:22%">項目</th><th>要求</th><th style="width:18%">依據</th></tr>' + base.map(r => `<tr><td>${esc(r[0])}</td><td>${esc(r[1])}</td><td class="src">${esc(srcShort(r[2]))}</td></tr>`).join('') + '</table>';
  h += '<h2>三、設計數值摘要</h2><table>' + m.summary.map(p => `<tr><th style="width:30%">${esc(p[0])}</th><td>${esc(p[1])}</td></tr>`).join('') + '</table>';
  h += '<h2>四、30% 基礎設計交付文件</h2><table><tr><th>文件</th><th>內容</th></tr>' + DELIV.map(([g, items]) => `<tr><th colspan="2">${esc(g)}</th></tr>` + items.map(it => `<tr><td>${esc(it[0])}</td><td>${esc(it[1])}</td></tr>`).join('')).join('') + '</table>';
  h += netReport() + ovReport();
  return h + sign;
}
function printReport(kind){
  document.querySelectorAll('details').forEach(d => d.open = true);
  $('printArea').innerHTML = '<div class="rp">' + reportHTML(kind) + '</div>';
  window.print();
}
function download(name, bytes, mime){
  const blob = new Blob([bytes], { type: mime });
  const a = document.createElement('a'); a.href = URL.createObjectURL(blob); a.download = name;
  document.body.appendChild(a); a.click(); setTimeout(() => { URL.revokeObjectURL(a.href); a.remove(); }, 1000);
}
/* 把列印用 HTML 報表轉成簡單 Word（水質與規範書用；計算書走 OOXML 專用版型） */
function svgToPng(svg){
  const d = svgDims(svg), sc = 2;
  return new Promise((resolve, reject) => {
    const img = new Image();
    img.onload = () => { const c = document.createElement('canvas'); c.width = d.w * sc; c.height = d.h * sc; const g = c.getContext('2d'); g.fillStyle = '#fff'; g.fillRect(0, 0, c.width, c.height); g.drawImage(img, 0, 0, c.width, c.height);
      c.toBlob(b => b ? b.arrayBuffer().then(a => resolve({ png: new Uint8Array(a), w: d.w, h: d.h })) : reject(new Error('圖片轉換失敗')), 'image/png'); };
    img.onerror = () => reject(new Error('SVG 轉 PNG 失敗'));
    img.src = 'data:image/svg+xml;charset=utf-8,' + encodeURIComponent(svg);
  });
}
async function exportImages(){
  const o = {};
  try { o.bal = await svgToPng(balanceSVG('export')); o.bal.title = '水資源平衡圖'; } catch (e) { /* 圖片失敗時 Word 仍可匯出（無圖） */ }
  if (R.net) { try { o.net = await svgToPng(netSVG('export')); o.net.title = '系統昇位與管徑圖（System Flow）'; } catch (e) {} }
  return o;
}
/* 把列印用 HTML 報表轉成簡單 Word（水質與規範書用；計算書走 OOXML 專用版型） */
function docxFromReport(kind, imgs){
  const tmp = document.createElement('div'); tmp.innerHTML = reportHTML(kind);
  const blocks = [];
  Array.from(tmp.children).forEach(el => {
    if (el.dataset && el.dataset.img) { const im = imgs && imgs[el.dataset.img]; if (im) blocks.push({ image: im }); return; }
    if (el.tagName === 'H1') blocks.push({ title: el.textContent });
    else if (el.tagName === 'H2') blocks.push({ h: el.textContent });
    else if (el.classList.contains('wm')) blocks.push({ warn: el.textContent });
    else if (el.tagName === 'TABLE') blocks.push({ table: Array.from(el.rows).map(tr => Array.from(tr.cells).map(td => td.textContent)) });
    else if (el.tagName === 'OL' || el.tagName === 'UL') blocks.push({ list: Array.from(el.children).map(li => li.textContent) });
    else blocks.push({ p: el.textContent });
  });
  return OX.docxFromBlocks(blocks);
}
function fileBase(kind){ return `${(state.project.docNo||'AIDC').replace(/[\\/:*?"<>|]/g,'_')}_${kind}_${state.region}`; }
document.addEventListener('click', async e => {
  const b = e.target.closest('[data-exp]'); if (!b) return;
  const [kind, fmtKey] = b.dataset.exp.split('-');
  try {
    if (fmtKey === 'print') return printReport(kind);
    if (fmtKey === 'xlsx') return download(fileBase(kind) + '.xlsx', kind === 'wq' ? OX.xlsxWQ(R, meta(kind)) : OX.xlsxFromResult(R, meta(kind)), 'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet');
    if (fmtKey === 'docx') {
      const imgs = await exportImages();
      const m = meta(kind); m.images = [imgs.bal, imgs.net].filter(Boolean);
      return download(fileBase(kind) + '.docx', kind === 'calc' ? OX.docxFromResult(R, m) : docxFromReport(kind, imgs), 'application/vnd.openxmlformats-officedocument.wordprocessingml.document');
    }
  } catch (err) { toast('匯出失敗：' + err.message); }
});

/* ══════════ 側欄摘要 ══════════ */
function renderSide(){
  const reg = REGIONS[state.region];
  const sb = $('sideBadge'); sb.className = 'badge ' + reg.status; sb.textContent = `${reg.flag} ${reg.label}`;
  const s = R.storage;
  const k = [];
  k.push(['demand', '一日設計用水量 Vd', fmt(R.Vd), 'm³/日', `生活 ${fmt(R.domRaw)}＋空調等 ${fmt(R.procRaw)}${R.units==='US'?`（≈ ${fmt(R.Vd*264.172,0)} gal/d）`:''}`]);
  k.push(['supply', '進水管', R.service.name || R.service.adopt, R.service.name ? '' : 'mm', `計算 ${fmt(R.service.calc,1)} mm${R.service.meter?`；PUB 水表 ${R.service.meter} mm`:''}`]);
  k.push(['supply', '儲水合計（不含消防）', fmt(s.total,0), 'm³', R.tanks.filter(t => t.role !== 'fire').map(t => `${t.name} ${fmt(t.vu, t.vu >= 100 ? 0 : 1)} m³×${t.n}`).join('、') + (s.fire ? `；消防 ${fmt(s.fire,0)} m³ 另計` : '')]);
  R.pumps.forEach(p => k.push(['pumps', p.name, `${p.motor}`, p.mUnit, `${fmt(p.Qlpm,0)} L/min × ${fmt(p.H,1)} m · ${p.pipe} · ${p.duty}+${p.standby}`]));
  if (R.evaporative && R.wq.cocMax !== null) k.push(R.wq.cocMax < 1 ? ['wq', '不加藥可達 COC', '補給水已超限', '', `超過所選循環水基準（${R.wq.circLabel}）`] : ['wq', '不加藥可達 COC', fmt(R.wq.cocMax), '', `受 ${R.wq.governing} 控制；設計 COC ${state.cooling.coc}`]);
  $('kpis').innerHTML = k.map(x => `<button type="button" class="kpi" data-goto="${x[0]}"><span class="k">${esc(x[1])}</span><span class="v">${esc(x[2])}<small>${esc(x[3])}</small></span><span class="d">${esc(x[4])}</span></button>`).join('');
  const cnt = l => R.checks.filter(c => c.level===l).length;
  $('lights').innerHTML = `<span><i class="dot" style="background:var(--bad)"></i>不合格 ${cnt('fail')}</span><span><i class="dot" style="background:var(--warn)"></i>注意 ${cnt('warn')}</span><span><i class="dot" style="background:var(--good)"></i>通過 ${cnt('pass')}</span>`;
  $('sideStamp').textContent = (state.mode==='book' && canBook()) ? '計算書版：假設已逐項確認' : '初篩版：未經工程師覆核';
}

/* ══════════ 事件 ══════════ */
function toast(msg){ const t=$('toast'); t.textContent=msg; t.classList.add('show'); setTimeout(()=>t.classList.remove('show'), 2200); }
document.addEventListener('click', e => {
  const r = e.target.closest('[data-region]'); if (r) { state.region = r.dataset.region; state.confirm = {}; render(true); const n = Object.keys(state.over).length; toast(`已切換為「${REGIONS[state.region].label}」，全部結果已重算` + (n ? `；你的 ${n} 項覆寫參數仍然有效` : '')); return; }
  const t = e.target.closest('.tabs button'); if (t) { state.tab = t.dataset.tab; render(false); try{ localStorage.setItem('aidc_tab', state.tab); }catch(err){} return; }
  const g = e.target.closest('[data-goto]'); if (g) { state.tab = g.dataset.goto; render(false); document.querySelector('.layout').scrollIntoView({behavior:'smooth'}); return; }
  const c = e.target.closest('[data-cool]'); if (c) { state.cooling.type = c.dataset.cool; if (c.dataset.cool==='dry') { state.cooling.basis='hvac'; if (state.cooling.hvacDaily === DEFAULTS.cooling.hvacDaily) state.cooling.hvacDaily = 0; } render(true); return; }
  const b = e.target.closest('[data-basis]'); if (b && !b.disabled) { state.cooling.basis = b.dataset.basis; render(true); return; }
  const ly = e.target.closest('[data-layout]'); if (ly) { state.net.layout = ly.dataset.layout; render(true); return; }
  const m = e.target.closest('[data-twmode]'); if (m) { state.twMode = m.dataset.twmode; render(true); return; }
});
$('modeScreen').onclick = () => { state.mode='screen'; render(true); };
$('modeBook').onclick = () => { state.mode='book'; state.tab='export'; render(true); };
$('addTwRow').onclick = () => { state.domestic.twRows.push({ type:'office', area:0 }); buildTwRows(); render(true); };
$('addOther').onclick = () => { state.others.push({ name:'', daily:0 }); buildOthers(); render(true); };
$('addTank').onclick = () => { state.tanks.push({ id: newTankId(), name: `水箱 ${state.tanks.length + 1}`, role: 'custom', feed: 'mains', ruleMode: 'hours', hours: 24, pctVd: 20, fixedVolume: null, demand: 0, dims: TANK_DIMS(), cellsMode: 'byDims', fixedCells: null, redundancy: 'none', keepHours: 24, minCells: 1, zLow: null }); buildTanks(); buildPumps(); render(true); };
$('tplTank4').onclick = () => { if (state.tanks.length && !window.confirm('載入範本會取代目前的水箱設定（消防容量保留）。繼續？')) return; setTanks(defaultTanks4()); toast('已載入範本：受水箱＋生活＋空調＋消防（尺寸與受水箱規則為佔位值，請修改）'); };
$('tplTank3').onclick = () => { if (!window.confirm('恢復成預設的生活＋空調＋消防三個水池？目前的水箱設定會被取代（消防容量保留）。')) return; setTanks(defaultTanks3()); };
$('svcBasis').onchange = e => { state.svcBasis = e.target.value; render(true); };
$('nRoofHvac').onchange = e => { state.net.roofHvac = e.target.checked; render(true); };
$('wqPotable').innerHTML = '<option value="">依法規區域預設</option>' + WQ.uses.filter(u => /飲用水/.test(u.group)).map(u => `<option value="${u.key}">${esc(u.label)}</option>`).join('');
$('wqCircBasis').innerHTML = Object.entries(WQ.circ_bases).map(([k, b]) => `<option value="${k}">${esc(b.label)}</option>`).join('');
$('wqPotable').onchange = e => { state.wq.potableBasis = e.target.value; render(true); };
$('wqCircBasis').onchange = e => { state.wq.circBasis = e.target.value; render(true); };
$('wqPremix').onchange = e => { state.wq.tcsPremix = e.target.checked; render(true); };
$('addPump').onclick = () => { state.pumps.push({ name:`泵組 ${state.pumps.length+1}`, kind:'manual', qLpm:100, static:10, length:50, residual:null, duty:1, standby:1 }); buildPumps(); render(true); };
$('totPct').onchange = e => { const v = Number(e.target.value); if (v===40) delete state.over.totMinPct; else state.over.totMinPct = v; render(true); };
$('twcEnable').onchange = e => { state.twcHead.enable = e.target.checked; render(true); };
$('wqPreset').innerHTML += Object.entries(wqPresetList()).map(([k,p]) => `<option value="${k}">${esc(p.label)}</option>`).join('');
$('wqPreset').onchange = e => { const p = wqPresetList()[e.target.value]; if (p) { Object.assign(state.wq, pickWQ(p), { preset: e.target.value }); $('wqPresetNote').textContent = p.note||''; } else state.wq.preset=''; render(true); };
$('btnShare').onclick = () => { const u = shareURL(); const ok = () => { $('btnShare').textContent='已複製'; $('btnShare').classList.add('done'); setTimeout(()=>{ $('btnShare').textContent='複製分享連結'; $('btnShare').classList.remove('done'); }, 1800); };
  if (navigator.clipboard) navigator.clipboard.writeText(u).then(ok, () => { window.prompt('複製這個連結', u); }); else window.prompt('複製這個連結', u); };
$('btnReset').onclick = () => { if (!window.confirm('回復成示範案例？目前輸入會被清除（業主設計基準保留）。')) return; state = clone(DEFAULTS); buildAll(); render(true); };
$('ovPill').onclick = () => { if (window.confirm('清除所有參數覆寫，回到各區域預設值？')) { state.over = {}; render(true); } };
$('btnTheme').onclick = () => { const r=document.documentElement; const cur = r.dataset.theme || (matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light'); r.dataset.theme = cur==='dark'?'light':'dark'; try{ localStorage.setItem('aidc_theme', r.dataset.theme); }catch(e){} };
$('btnOwner').onclick = () => { if (owner) { owner = null; saveOwner(); toast('已卸除業主設計基準'); render(true); } else $('ownerFile').click(); };
$('ownerFile').onchange = e => {
  const f = e.target.files[0]; if (!f) return;
  const rd = new FileReader();
  rd.onload = () => { try { const o = JSON.parse(rd.result); if (!o || typeof o !== 'object' || !o.params) throw new Error('缺少 params 欄位'); owner = o; saveOwner(); toast(`已載入：${o.name||f.name}`); render(true); } catch(err){ toast('業主設計基準格式錯誤：' + err.message); } };
  rd.readAsText(f); e.target.value = '';
};

function buildAll(){ buildTwRows(); buildOthers(); buildFixtures(); buildTanks(); buildPumps(); }
try { const th = localStorage.getItem('aidc_theme'); if (th) document.documentElement.dataset.theme = th; } catch(e){}
readHash(); loadOwnerStored();
try { const tb = localStorage.getItem('aidc_tab'); if (tb && !location.hash) state.tab = tb; } catch(e){}
if (location.hash === '#export' || location.hash === '#wq') state.tab = location.hash.slice(1);
bindAll(); buildAll(); render(false);
window.__AIDC = { get state(){ return state; }, get R(){ return R; }, render, reportHTML };
})();
</script>
</body>
</html>
